!-Generator IDFEditor 1.53
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    23.2;                    !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Building 1,              !- Name
    ,                        !- North Axis {deg}
    ,                        !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200;                     !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========

ZoneAirHeatBalanceAlgorithm,
    ThirdOrderBackwardDifference,  !- Algorithm
    No;                      !- Do Space Heat Balance for Sizing


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRCONTAMINANTBALANCE ===========

ZoneAirContaminantBalance,
    No;                      !- Carbon Dioxide Concentration


!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,
    {78f689f4-8911-4caf-aa97-db23fa663d7f},  !- Name
    ,                        !- Zone or ZoneList Name
    ,                        !- Temperature Capacity Multiplier
    ,                        !- Humidity Capacity Multiplier
    ,                        !- Carbon Dioxide Capacity Multiplier
    ;                        !- Generic Contaminant Capacity Multiplier


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    60;                      !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1;                       !- Minimum System Timestep {minutes}


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Xiamen,                  !- Name
    24.48,                   !- Latitude {deg}
    118.07,                  !- Longitude {deg}
    8,                       !- Time Zone {hr}
    139.4;                   !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Wuhan Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    35.7,                    !- Maximum Dry-Bulb Temperature {C}
    6.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    27.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101048,                  !- Barometric Pressure {Pa}
    3.3,                     !- Wind Speed {m/s}
    220,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.777,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.424;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    Wuhan Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -2.2,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -2.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101048,                  !- Barometric Pressure {Pa}
    1.6,                     !- Wind Speed {m/s}
    20,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period 1,            !- Name
    8,                       !- Begin Month
    6,                       !- Begin Day of Month
    ,                        !- Begin Year
    8,                       !- End Month
    12,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    floor1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Temperature 3,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 5,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    floor2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    ActivityLevel 12,        !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    ActivityLevel 13,        !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    ActivityLevel 5,         !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Capacity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    capacity;                !- Unit Type

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    ControlMode,             !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    Control;                 !- Unit Type

ScheduleTypeLimits,
    DeltaTemperature,        !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    deltatemperature;        !- Unit Type

ScheduleTypeLimits,
    Dimensionless,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 1,         !- Name
    -1,                      !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 2,         !- Name
    0.1,                     !- Lower Limit Value
    1000,                    !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 3,         !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type

ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    LinearPowerDensity,      !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    Power;                   !- Unit Type

ScheduleTypeLimits,
    OnOff 1,                 !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Percent,                 !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    percent;                 !- Unit Type

ScheduleTypeLimits,
    Schedule Type Limits 1,  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Schedule Type Limits 2,  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Temperature,             !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 11,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 36,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 37,          !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature 4,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Velocity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    velocity;                !- Unit Type

ScheduleTypeLimits,
    VolumetricFlowRate,      !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    HVACTemplate Any Number; !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    Large Office HtgSetp Rule 1 Day Schedule,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Default Schedule,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.6000003814697,        !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.6000003814697;        !- Value Until Time 3

Schedule:Day:Interval,
    Large Office HtgSetp Rule 2 Day Schedule,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.6;                    !- Value Until Time 3

Schedule:Day:Interval,
    Large Office HtgSetp Summer Design Day,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Winter Design Day,  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office ClgSetp Rule 1 Day Schedule,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26;                      !- Value Until Time 1

Schedule:Day:Interval,
    Large Office ClgSetp Default Schedule,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    25.9999980926514,        !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    25.9999961853027,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26;                      !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Rule 2 Day Schedule,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    25.9999980926514,        !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    25.9999961853027,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26;                      !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Summer Design Day,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    25.9999980926514,        !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    25.9999961853027,        !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    26;                      !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Winter Design Day,  !- Name
    Temperature 5,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.800000011920929;       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.800000011920929;       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.800000011920929;       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Light Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.75;                    !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Activity Default Schedule,  !- Name
    ActivityLevel 5,         !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Activity Summer Design Day,  !- Name
    ActivityLevel 5,         !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Activity Winter Design Day,  !- Name
    ActivityLevel 5,         !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.400000005960464,       !- Value Until Time 1
    12:00,                   !- Time 2 {hh:mm}
    0.899999976158142,       !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.800000011920929,       !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.899999976158142,       !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.800000011920929,       !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    0.600000023841858,       !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.400000005960464;       !- Value Until Time 8

Schedule:Day:Interval,
    Large Office Bldg Equip Default Schedule 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.850000023841858,       !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    0.949999988079071,       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.850000023841858;       !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Bldg Equip Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Rule 1 Day Schedule 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.850000023841858;       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    14:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.35,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.3;                     !- Value Until Time 5

Schedule:Day:Interval,
    Large Office Bldg Equip Rule 2 Day Schedule 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.850000023841858,       !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    0.949999988079071,       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.850000023841858;       !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Bldg Equip Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Summer Design Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Equip Winter Design Day 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.850000023841858;       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Bldg Occ Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.699999988079071,       !- Value Until Time 1
    20:00,                   !- Time 2 {hh:mm}
    0.949999988079071,       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.699999988079071;       !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Bldg Occ Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.800000011920929,       !- Value Until Time 1
    20:00,                   !- Time 2 {hh:mm}
    0.949999988079071,       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.800000011920929;       !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Bldg Occ Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.850000023841858,       !- Value Until Time 1
    20:00,                   !- Time 2 {hh:mm}
    0.949999988079071,       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.850000023841858;       !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Bldg Occ Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Bldg Occ Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.75;                    !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Infil Quarter On Default Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.100000001490116,       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.100000001490116,       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.100000001490116;       !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Infil Quarter On Rule 1 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.100000001490116;       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office Infil Quarter On Rule 2 Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.100000001490116,       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.100000001490116,       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.100000001490116;       !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Infil Quarter On Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.100000001490116,       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.100000001490116,       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.100000001490116;       !- Value Until Time 3

Schedule:Day:Interval,
    Large Office Infil Quarter On Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.100000001490116,       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.100000001490116,       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.100000001490116;       !- Value Until Time 3


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Schedule:Week:Daily {eb026075-707d-4367-a74a-46d17baf2da9},  !- Name
    Large Office HtgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
    Large Office HtgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Large Office HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {25bc6835-01d5-409d-8dd0-273a5f6a3c8e},  !- Name
    Large Office ClgSetp Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
    Large Office ClgSetp Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
    Large Office ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0e8076d9-5f1a-4178-a28d-22c4086b3464},  !- Name
    Large Office Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Monday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Friday Schedule:Day Name
    Large Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- Holiday Schedule:Day Name
    Large Office Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Bldg Light Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Bldg Light Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {d5f77986-6c1f-4572-b248-1d132ca3473c},  !- Name
    Large Office Activity Default Schedule,  !- Sunday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Monday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Friday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Saturday Schedule:Day Name
    Large Office Activity Default Schedule,  !- Holiday Schedule:Day Name
    Large Office Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Activity Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Activity Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {63547166-3e87-4feb-b9d5-9f8536382a08},  !- Name
    Large Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Monday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Friday Schedule:Day Name
    Large Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- Holiday Schedule:Day Name
    Large Office Bldg Equip Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Bldg Equip Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Bldg Equip Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Bldg Equip Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c31bb030-e74f-48fd-9f20-d4ce270aeccb},  !- Name
    Large Office Infil Quarter On Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Monday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Friday Schedule:Day Name
    Large Office Infil Quarter On Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- Holiday Schedule:Day Name
    Large Office Infil Quarter On Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Infil Quarter On Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Infil Quarter On Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Infil Quarter On Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {6cb18543-344f-4ece-b6b7-3bfb52f83b8f},  !- Name
    Large Office Bldg Equip Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
    Large Office Bldg Equip Default Schedule 1,  !- Monday Schedule:Day Name
    Large Office Bldg Equip Default Schedule 1,  !- Tuesday Schedule:Day Name
    Large Office Bldg Equip Default Schedule 1,  !- Wednesday Schedule:Day Name
    Large Office Bldg Equip Default Schedule 1,  !- Thursday Schedule:Day Name
    Large Office Bldg Equip Default Schedule 1,  !- Friday Schedule:Day Name
    Large Office Bldg Equip Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
    Large Office Bldg Equip Default Schedule 1,  !- Holiday Schedule:Day Name
    Large Office Bldg Equip Summer Design Day 1,  !- SummerDesignDay Schedule:Day Name
    Large Office Bldg Equip Winter Design Day 1,  !- WinterDesignDay Schedule:Day Name
    Large Office Bldg Equip Default Schedule 1,  !- CustomDay1 Schedule:Day Name
    Large Office Bldg Equip Default Schedule 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {db74bb3c-d2b7-499b-b6b3-2e6e84b04c7c},  !- Name
    Large Office Bldg Occ Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Monday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Tuesday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Wednesday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Thursday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Friday Schedule:Day Name
    Large Office Bldg Occ Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- Holiday Schedule:Day Name
    Large Office Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office Bldg Occ Default Schedule,  !- CustomDay1 Schedule:Day Name
    Large Office Bldg Occ Default Schedule;  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    plant HtgSetp,           !- Name
    Temperature 3,           !- Schedule Type Limits Name
    Schedule:Week:Daily {eb026075-707d-4367-a74a-46d17baf2da9},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    plant ClgSetp,           !- Name
    Temperature 5,           !- Schedule Type Limits Name
    Schedule:Week:Daily {25bc6835-01d5-409d-8dd0-273a5f6a3c8e},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    plant light,             !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {0e8076d9-5f1a-4178-a28d-22c4086b3464},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    plant Activity,          !- Name
    ActivityLevel 5,         !- Schedule Type Limits Name
    Schedule:Week:Daily {d5f77986-6c1f-4572-b248-1d132ca3473c},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    plant Equip,             !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {63547166-3e87-4feb-b9d5-9f8536382a08},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    plant Infil Quarter On,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {c31bb030-e74f-48fd-9f20-d4ce270aeccb},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    plant Mac,               !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {6cb18543-344f-4ece-b6b7-3bfb52f83b8f},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    plant Occ,               !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {db74bb3c-d2b7-499b-b6b3-2e6e84b04c7c},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    floor1 Thermostat Schedule,  !- Name
    floor1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    floor2 Thermostat Schedule,  !- Name
    floor2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    HVACTemplate-Always 4,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    HVACTemplate-Always 1,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    HVACTemplate-Always 12.8,!- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    12.8;                    !- Field 4

Schedule:Compact,
    HVACTemplate-Always 7,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    7;                       !- Field 4

Schedule:Compact,
    HVACTemplate-Always 32,  !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    32;                      !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    Always On Discrete,      !- Name
    ,                        !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always Off Discrete,     !- Name
    ,                        !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    Always On Continuous,    !- Name
    ,                        !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    chwpSch,                 !- Name
    ,                        !- Schedule Type Limits Name
    0.7;                     !- Hourly Value

Schedule:Constant,
    cwpSch,                  !- Name
    ,                        !- Schedule Type Limits Name
    0.7;                     !- Hourly Value

Schedule:Constant,
    chwSet,                  !- Name
    Temperature 3,           !- Schedule Type Limits Name
    8;                       !- Hourly Value

Schedule:Constant,
    cwSet,                   !- Name
    Temperature 3,           !- Schedule Type Limits Name
    32;                      !- Hourly Value

Schedule:Constant,
    roomT_clg,               !- Name
    Temperature 3,           !- Schedule Type Limits Name
    26;                      !- Hourly Value

Schedule:Constant,
    roomT_hlg,               !- Name
    Temperature 3,           !- Schedule Type Limits Name
    14;                      !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.691799999999999,       !- Conductivity {W/m-K}
    1858,                    !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    8IN Concrete HW,         !- Name
    MediumRough,             !- Roughness
    0.2033,                  !- Thickness {m}
    1.72959999999999,        !- Conductivity {W/m-K}
    2242.99999999999,        !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    I01 25mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    M11 100mm lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840.000000000002,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.006,                  !- Conductivity {W/m-K}
    7680,                    !- Density {kg/m3}
    418.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Metal Roofing,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.006,                  !- Conductivity {W/m-K}
    7680,                    !- Density {kg/m3}
    418.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Roof Insulation [18],    !- Name
    MediumRough,             !- Roughness
    0.1693,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Wall Insulation [31],    !- Name
    MediumRough,             !- Roughness
    0.0337000000000001,      !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Air Wall Material,       !- Name
    MediumSmooth,            !- Roughness
    0.01,                    !- Thickness {m}
    0.6,                     !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.95,                    !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Theoretical Glass [167], !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.2374,                  !- Solar Transmittance at Normal Incidence
    0.7126,                  !- Front Side Solar Reflectance at Normal Incidence
    0,                       !- Back Side Solar Reflectance at Normal Incidence
    0.2512,                  !- Visible Transmittance at Normal Incidence
    0.6988,                  !- Front Side Visible Reflectance at Normal Incidence
    0,                       !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.985,                   !- Front Side Infrared Hemispherical Emissivity
    0.985,                   !- Back Side Infrared Hemispherical Emissivity
    2.1073,                  !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Air Wall,                !- Name
    Air Wall Material;       !- Outside Layer

Construction,
    ExtRoof,                 !- Name
    Roof Membrane,           !- Outside Layer
    Roof Insulation [18],    !- Layer 2
    Metal Decking;           !- Layer 3

Construction,
    extWall,                 !- Name
    M11 100mm lightweight concrete,  !- Outside Layer
    Wall Insulation [31],    !- Layer 2
    1IN Stucco;              !- Layer 3

Construction,
    ExtWindow,               !- Name
    Theoretical Glass [167]; !- Outside Layer

Construction,
    floor,                   !- Name
    8IN Concrete HW;         !- Outside Layer

Construction,
    Interior Wall,           !- Name
    8IN Concrete HW;         !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    floor1,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    27.0499995213463,        !- X Origin {m}
    72.5499999964293,        !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    2;                       !- Multiplier

Zone,
    floor2,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    27.0499995213463,        !- X Origin {m}
    72.5499999964293,        !- Y Origin {m}
    6,                       !- Z Origin {m}
    ,                        !- Type
    2;                       !- Multiplier

Zone,
    unCOnd,                  !- Name
    -0,                      !- Direction of Relative North {deg}
    1.29999999988358,        !- X Origin {m}
    72.5499999961536,        !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    1804.08621937118,        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    fala-sp-cond,            !- Name
    floor1,                  !- Zone 1 Name
    floor2;                  !- Zone 2 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Surface 1,               !- Name
    Floor,                   !- Surface Type
    floor,                   !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    47.2590041496591,        !- Vertex 2 X-coordinate {m}
    -2.75677757599624e-010,  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    47.2590041496539,        !- Vertex 3 X-coordinate {m}
    -0.838283978779804,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    81.3500004769717,        !- Vertex 4 X-coordinate {m}
    -0.838283978779804,      !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    81.3500004768683,        !- Vertex 5 X-coordinate {m}
    -1.34999999667704,       !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    80.1500004835296,        !- Vertex 6 X-coordinate {m}
    -1.34999999643489,       !- Vertex 6 Y-coordinate {m}
    0,                       !- Vertex 6 Z-coordinate {m}
    80.1500004785252,        !- Vertex 7 X-coordinate {m}
    -26.1499999964247,       !- Vertex 7 Y-coordinate {m}
    0,                       !- Vertex 7 Z-coordinate {m}
    81.3500004785554,        !- Vertex 8 X-coordinate {m}
    -26.1499999964247,       !- Vertex 8 Y-coordinate {m}
    0,                       !- Vertex 8 Z-coordinate {m}
    81.3500004785554,        !- Vertex 9 X-coordinate {m}
    -31.2499999964247,       !- Vertex 9 Y-coordinate {m}
    0,                       !- Vertex 9 Z-coordinate {m}
    80.1500004785531,        !- Vertex 10 X-coordinate {m}
    -31.2499999964247,       !- Vertex 10 Y-coordinate {m}
    0,                       !- Vertex 10 Z-coordinate {m}
    80.1500004787249,        !- Vertex 11 X-coordinate {m}
    -41.1000000002673,       !- Vertex 11 Y-coordinate {m}
    0,                       !- Vertex 11 Z-coordinate {m}
    79.5500004786542,        !- Vertex 12 X-coordinate {m}
    -41.1000000002659,       !- Vertex 12 Y-coordinate {m}
    0,                       !- Vertex 12 Z-coordinate {m}
    79.5500004784805,        !- Vertex 13 X-coordinate {m}
    -56.049999999579,        !- Vertex 13 Y-coordinate {m}
    0,                       !- Vertex 13 Z-coordinate {m}
    81.3500004785554,        !- Vertex 14 X-coordinate {m}
    -56.049999999579,        !- Vertex 14 Y-coordinate {m}
    0,                       !- Vertex 14 Z-coordinate {m}
    81.3500004785554,        !- Vertex 15 X-coordinate {m}
    -57.4499999967171,       !- Vertex 15 Y-coordinate {m}
    0,                       !- Vertex 15 Z-coordinate {m}
    82.3500004783105,        !- Vertex 16 X-coordinate {m}
    -57.4499999967171,       !- Vertex 16 Y-coordinate {m}
    0,                       !- Vertex 16 Z-coordinate {m}
    82.3500004782337,        !- Vertex 17 X-coordinate {m}
    -72.5499999964293,       !- Vertex 17 Y-coordinate {m}
    0,                       !- Vertex 17 Z-coordinate {m}
    71.550000477958,         !- Vertex 18 X-coordinate {m}
    -72.5499999963604,       !- Vertex 18 Y-coordinate {m}
    0,                       !- Vertex 18 Z-coordinate {m}
    71.550000477958,         !- Vertex 19 X-coordinate {m}
    -70.7500000002771,       !- Vertex 19 Y-coordinate {m}
    0,                       !- Vertex 19 Z-coordinate {m}
    -25.4499995213985,       !- Vertex 20 X-coordinate {m}
    -70.7500000002664,       !- Vertex 20 Y-coordinate {m}
    0,                       !- Vertex 20 Z-coordinate {m}
    -25.4499995213975,       !- Vertex 21 X-coordinate {m}
    -49.0999999997704,       !- Vertex 21 Y-coordinate {m}
    0,                       !- Vertex 21 Z-coordinate {m}
    -24.9499995213458,       !- Vertex 22 X-coordinate {m}
    -49.0999999997709,       !- Vertex 22 Y-coordinate {m}
    0,                       !- Vertex 22 Z-coordinate {m}
    -24.9499995213463,       !- Vertex 23 X-coordinate {m}
    -11.540735301848,        !- Vertex 23 Y-coordinate {m}
    0,                       !- Vertex 23 Z-coordinate {m}
    -13.3995460281004,       !- Vertex 24 X-coordinate {m}
    -11.5407353018466,       !- Vertex 24 Y-coordinate {m}
    0,                       !- Vertex 24 Z-coordinate {m}
    -13.3995460281004,       !- Vertex 25 X-coordinate {m}
    -7.70000000020862,       !- Vertex 25 Y-coordinate {m}
    0,                       !- Vertex 25 Z-coordinate {m}
    0,                       !- Vertex 26 X-coordinate {m}
    -7.70000000021653,       !- Vertex 26 Y-coordinate {m}
    0;                       !- Vertex 26 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 10,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.3500004785554,        !- Vertex 1 X-coordinate {m}
    -31.2499999964247,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    81.3500004785554,        !- Vertex 2 X-coordinate {m}
    -31.2499999964247,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    81.3500004785554,        !- Vertex 3 X-coordinate {m}
    -26.1499999964247,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    81.3500004785554,        !- Vertex 4 X-coordinate {m}
    -26.1499999964247,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 11,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    80.1500004785531,        !- Vertex 1 X-coordinate {m}
    -31.2499999964247,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    80.1500004785531,        !- Vertex 2 X-coordinate {m}
    -31.2499999964247,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    81.3500004785554,        !- Vertex 3 X-coordinate {m}
    -31.2499999964247,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    81.3500004785554,        !- Vertex 4 X-coordinate {m}
    -31.2499999964247,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 12,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    80.1500004787249,        !- Vertex 1 X-coordinate {m}
    -41.1000000002673,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    80.1500004787249,        !- Vertex 2 X-coordinate {m}
    -41.1000000002673,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    80.1500004785531,        !- Vertex 3 X-coordinate {m}
    -31.2499999964247,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    80.1500004785531,        !- Vertex 4 X-coordinate {m}
    -31.2499999964247,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 13,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.5500004786542,        !- Vertex 1 X-coordinate {m}
    -41.1000000002659,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    79.5500004786542,        !- Vertex 2 X-coordinate {m}
    -41.1000000002659,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    80.1500004787249,        !- Vertex 3 X-coordinate {m}
    -41.1000000002673,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    80.1500004787249,        !- Vertex 4 X-coordinate {m}
    -41.1000000002673,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 14,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.5500004786542,        !- Vertex 1 X-coordinate {m}
    -42.5999999998668,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    79.5500004786542,        !- Vertex 2 X-coordinate {m}
    -42.5999999998668,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    79.5500004786542,        !- Vertex 3 X-coordinate {m}
    -41.1000000002659,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    79.5500004786542,        !- Vertex 4 X-coordinate {m}
    -41.1000000002659,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 147,             !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    61.2000004786532,        !- Vertex 1 X-coordinate {m}
    -70.7500000002788,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    61.2000004786532,        !- Vertex 2 X-coordinate {m}
    -70.7500000002831,       !- Vertex 2 Y-coordinate {m}
    -1.55468507552084e-024,  !- Vertex 2 Z-coordinate {m}
    63.7500004786323,        !- Vertex 3 X-coordinate {m}
    -70.750000000688,        !- Vertex 3 Y-coordinate {m}
    1.62003666041671e-024,   !- Vertex 3 Z-coordinate {m}
    63.7500004786323,        !- Vertex 4 X-coordinate {m}
    -70.7500000006838,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 15,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.5500004784805,        !- Vertex 1 X-coordinate {m}
    -56.049999999579,        !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    79.5500004784805,        !- Vertex 2 X-coordinate {m}
    -56.049999999579,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    79.5500004786542,        !- Vertex 3 X-coordinate {m}
    -42.5999999998668,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    79.5500004786542,        !- Vertex 4 X-coordinate {m}
    -42.5999999998668,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 151,             !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.2500004785927,         !- Vertex 1 X-coordinate {m}
    -70.7500000028335,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    8.2500004785927,         !- Vertex 2 X-coordinate {m}
    -70.7500000028335,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    9.2500004785927,         !- Vertex 3 X-coordinate {m}
    -70.7500000002775,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    9.2500004785927,         !- Vertex 4 X-coordinate {m}
    -70.7500000002775,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 16,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.3500004785554,        !- Vertex 1 X-coordinate {m}
    -56.049999999579,        !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    81.3500004785554,        !- Vertex 2 X-coordinate {m}
    -56.049999999579,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    79.5500004784805,        !- Vertex 3 X-coordinate {m}
    -56.049999999579,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    79.5500004784805,        !- Vertex 4 X-coordinate {m}
    -56.049999999579,        !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 17,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.3500004785554,        !- Vertex 1 X-coordinate {m}
    -57.4499999967171,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    81.3500004785554,        !- Vertex 2 X-coordinate {m}
    -57.4499999967171,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    81.3500004785554,        !- Vertex 3 X-coordinate {m}
    -56.049999999579,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    81.3500004785554,        !- Vertex 4 X-coordinate {m}
    -56.049999999579,        !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 18,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    82.3500004783105,        !- Vertex 1 X-coordinate {m}
    -57.4499999967171,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    82.3500004783105,        !- Vertex 2 X-coordinate {m}
    -57.4499999967171,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    81.3500004785554,        !- Vertex 3 X-coordinate {m}
    -57.4499999967171,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    81.3500004785554,        !- Vertex 4 X-coordinate {m}
    -57.4499999967171,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 19,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    82.3500004783105,        !- Vertex 1 X-coordinate {m}
    -60.4999999998701,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    82.3500004783105,        !- Vertex 2 X-coordinate {m}
    -60.4999999998701,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    82.3500004783105,        !- Vertex 3 X-coordinate {m}
    -57.4499999967171,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    82.3500004783105,        !- Vertex 4 X-coordinate {m}
    -57.4499999967171,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 2,               !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.30000047865463,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    2.30000047865463,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 20,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    82.3500004782337,        !- Vertex 1 X-coordinate {m}
    -72.5499999964293,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    82.3500004782337,        !- Vertex 2 X-coordinate {m}
    -72.5499999964293,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    82.3500004783105,        !- Vertex 3 X-coordinate {m}
    -60.4999999998701,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    82.3500004783105,        !- Vertex 4 X-coordinate {m}
    -60.4999999998701,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 21,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.550000477958,         !- Vertex 1 X-coordinate {m}
    -72.5499999963604,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    71.550000477958,         !- Vertex 2 X-coordinate {m}
    -72.5499999963604,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    82.3500004782337,        !- Vertex 3 X-coordinate {m}
    -72.5499999964293,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    82.3500004782337,        !- Vertex 4 X-coordinate {m}
    -72.5499999964293,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 22,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.550000477958,         !- Vertex 1 X-coordinate {m}
    -70.7500000002771,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    71.550000477958,         !- Vertex 2 X-coordinate {m}
    -70.7500000002771,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    71.550000477958,         !- Vertex 3 X-coordinate {m}
    -72.5499999963604,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    71.550000477958,         !- Vertex 4 X-coordinate {m}
    -72.5499999963604,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 23,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.1000004786532,        !- Vertex 1 X-coordinate {m}
    -70.7500000002775,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    71.1000004786532,        !- Vertex 2 X-coordinate {m}
    -70.7500000002775,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    71.550000477958,         !- Vertex 3 X-coordinate {m}
    -70.7500000002771,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    71.550000477958,         !- Vertex 4 X-coordinate {m}
    -70.7500000002771,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 24,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.7500004786323,        !- Vertex 1 X-coordinate {m}
    -70.7499999997336,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    64.7500004786323,        !- Vertex 2 X-coordinate {m}
    -70.7499999997336,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    71.1000004786532,        !- Vertex 3 X-coordinate {m}
    -70.7500000002775,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    71.1000004786532,        !- Vertex 4 X-coordinate {m}
    -70.7500000002775,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 25,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.7500004786323,        !- Vertex 1 X-coordinate {m}
    -70.7500000006849,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    63.7500004786323,        !- Vertex 2 X-coordinate {m}
    -70.750000000687,        !- Vertex 2 Y-coordinate {m}
    1.14533155318665e-024,   !- Vertex 2 Z-coordinate {m}
    64.7500004786323,        !- Vertex 3 X-coordinate {m}
    -70.7499999997347,       !- Vertex 3 Y-coordinate {m}
    3.68272524343346e-025,   !- Vertex 3 Z-coordinate {m}
    64.7500004786323,        !- Vertex 4 X-coordinate {m}
    -70.7499999997326,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 26,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    61.1000004786532,        !- Vertex 1 X-coordinate {m}
    -70.7500000002754,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    61.1000004786532,        !- Vertex 2 X-coordinate {m}
    -70.7500000002796,       !- Vertex 2 Y-coordinate {m}
    1.57906684239336e-024,   !- Vertex 2 Z-coordinate {m}
    61.2000004786532,        !- Vertex 3 X-coordinate {m}
    -70.7500000002831,       !- Vertex 3 Y-coordinate {m}
    -1.59543253360919e-024,  !- Vertex 3 Z-coordinate {m}
    61.2000004786532,        !- Vertex 4 X-coordinate {m}
    -70.7500000002788,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 27,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.3999985945201,        !- Vertex 1 X-coordinate {m}
    -70.7500000002764,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    53.3999985945201,        !- Vertex 2 X-coordinate {m}
    -70.7500000002785,       !- Vertex 2 Y-coordinate {m}
    3.31560899075213e-025,   !- Vertex 2 Z-coordinate {m}
    61.1000004786532,        !- Vertex 3 X-coordinate {m}
    -70.7500000002796,       !- Vertex 3 Y-coordinate {m}
    1.57906684239336e-024,   !- Vertex 3 Z-coordinate {m}
    61.1000004786532,        !- Vertex 4 X-coordinate {m}
    -70.7500000002754,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 28,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.2500004786327,        !- Vertex 1 X-coordinate {m}
    -70.7500000014016,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    46.2500004786327,        !- Vertex 2 X-coordinate {m}
    -70.7500000014016,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    53.3999985945201,        !- Vertex 3 X-coordinate {m}
    -70.7500000002785,       !- Vertex 3 Y-coordinate {m}
    3.31560899075213e-025,   !- Vertex 3 Z-coordinate {m}
    53.3999985945201,        !- Vertex 4 X-coordinate {m}
    -70.7500000002764,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 29,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.2500004786327,        !- Vertex 1 X-coordinate {m}
    -70.7500000014016,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    45.2500004786327,        !- Vertex 2 X-coordinate {m}
    -70.7500000014016,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    46.2500004786327,        !- Vertex 3 X-coordinate {m}
    -70.7500000014016,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    46.2500004786327,        !- Vertex 4 X-coordinate {m}
    -70.7500000014016,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 3,               !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.2590041496591,        !- Vertex 1 X-coordinate {m}
    -2.75677757599624e-010,  !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    47.2590041496591,        !- Vertex 2 X-coordinate {m}
    -2.75677757599624e-010,  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.30000047865463,        !- Vertex 3 X-coordinate {m}
    -2.62629844485586e-027,  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.30000047865463,        !- Vertex 4 X-coordinate {m}
    -2.62629844485586e-027,  !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 30,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31.1999985945201,        !- Vertex 1 X-coordinate {m}
    -70.7500000002775,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    31.1999985945201,        !- Vertex 2 X-coordinate {m}
    -70.7500000002775,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.2500004786327,        !- Vertex 3 X-coordinate {m}
    -70.7500000014016,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.2500004786327,        !- Vertex 4 X-coordinate {m}
    -70.7500000014016,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 31,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4000004786537,        !- Vertex 1 X-coordinate {m}
    -70.7500000002775,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    23.4000004786537,        !- Vertex 2 X-coordinate {m}
    -70.7500000002775,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    31.1999985945201,        !- Vertex 3 X-coordinate {m}
    -70.7500000002775,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    31.1999985945201,        !- Vertex 4 X-coordinate {m}
    -70.7500000002775,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 32,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.2500004785927,         !- Vertex 1 X-coordinate {m}
    -70.7500000002775,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    9.2500004785927,         !- Vertex 2 X-coordinate {m}
    -70.7500000002775,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4000004786537,        !- Vertex 3 X-coordinate {m}
    -70.7500000002775,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4000004786537,        !- Vertex 4 X-coordinate {m}
    -70.7500000002775,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 34,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.2000004786537,         !- Vertex 1 X-coordinate {m}
    -70.7500000002775,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    1.2000004786537,         !- Vertex 2 X-coordinate {m}
    -70.7500000002775,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.2500004785927,         !- Vertex 3 X-coordinate {m}
    -70.7500000028335,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.2500004785927,         !- Vertex 4 X-coordinate {m}
    -70.7500000028335,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 35,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6.34999486213131,       !- Vertex 1 X-coordinate {m}
    -70.7500000002775,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -6.34999486213131,       !- Vertex 2 X-coordinate {m}
    -70.7500000002775,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.2000004786537,         !- Vertex 3 X-coordinate {m}
    -70.7500000002775,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.2000004786537,         !- Vertex 4 X-coordinate {m}
    -70.7500000002775,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 36,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.24999952134583,       !- Vertex 1 X-coordinate {m}
    -70.7500000002775,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -9.24999952134583,       !- Vertex 2 X-coordinate {m}
    -70.7500000002775,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -6.34999486213131,       !- Vertex 3 X-coordinate {m}
    -70.7500000002775,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -6.34999486213131,       !- Vertex 4 X-coordinate {m}
    -70.7500000002775,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 37,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10.2499995213458,       !- Vertex 1 X-coordinate {m}
    -70.7500000002775,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -10.2499995213458,       !- Vertex 2 X-coordinate {m}
    -70.7500000002775,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -9.24999952134583,       !- Vertex 3 X-coordinate {m}
    -70.7500000002775,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -9.24999952134583,       !- Vertex 4 X-coordinate {m}
    -70.7500000002775,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 38,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -16.3499948621313,       !- Vertex 1 X-coordinate {m}
    -70.7500000002775,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -16.3499948621313,       !- Vertex 2 X-coordinate {m}
    -70.7500000002775,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -10.2499995213458,       !- Vertex 3 X-coordinate {m}
    -70.7500000002775,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -10.2499995213458,       !- Vertex 4 X-coordinate {m}
    -70.7500000002775,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 39,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -25.4499995213985,       !- Vertex 1 X-coordinate {m}
    -70.7500000002664,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -25.4499995213985,       !- Vertex 2 X-coordinate {m}
    -70.7500000002664,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -16.3499948621313,       !- Vertex 3 X-coordinate {m}
    -70.7500000002775,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -16.3499948621313,       !- Vertex 4 X-coordinate {m}
    -70.7500000002775,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 4,               !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 72,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.2590041496539,        !- Vertex 1 X-coordinate {m}
    -0.838283978779804,      !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    47.2590041496539,        !- Vertex 2 X-coordinate {m}
    -0.838283978779804,      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    47.2590041496591,        !- Vertex 3 X-coordinate {m}
    -2.75677757599624e-010,  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    47.2590041496591,        !- Vertex 4 X-coordinate {m}
    -2.75677757599624e-010,  !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 40,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -25.4499995213985,       !- Vertex 1 X-coordinate {m}
    -66.7000000002775,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -25.4499995213985,       !- Vertex 2 X-coordinate {m}
    -66.7000000002775,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -25.4499995213985,       !- Vertex 3 X-coordinate {m}
    -70.7500000002664,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -25.4499995213985,       !- Vertex 4 X-coordinate {m}
    -70.7500000002664,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 41,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -25.4499995213975,       !- Vertex 1 X-coordinate {m}
    -49.0999999997704,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -25.4499995213975,       !- Vertex 2 X-coordinate {m}
    -49.0999999997704,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -25.4499995213985,       !- Vertex 3 X-coordinate {m}
    -66.7000000002775,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -25.4499995213985,       !- Vertex 4 X-coordinate {m}
    -66.7000000002775,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 42,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -24.9499995213458,       !- Vertex 1 X-coordinate {m}
    -49.0999999997709,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -24.9499995213458,       !- Vertex 2 X-coordinate {m}
    -49.0999999997709,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -25.4499995213975,       !- Vertex 3 X-coordinate {m}
    -49.0999999997704,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -25.4499995213975,       !- Vertex 4 X-coordinate {m}
    -49.0999999997704,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 43,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -24.9499995213458,       !- Vertex 1 X-coordinate {m}
    -19.0999999997709,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -24.9499995213458,       !- Vertex 2 X-coordinate {m}
    -19.0999999997709,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -24.9499995213458,       !- Vertex 3 X-coordinate {m}
    -49.0999999997709,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -24.9499995213458,       !- Vertex 4 X-coordinate {m}
    -49.0999999997709,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 44,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -24.9499995213463,       !- Vertex 1 X-coordinate {m}
    -11.540735301848,        !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -24.9499995213463,       !- Vertex 2 X-coordinate {m}
    -11.540735301848,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -24.9499995213458,       !- Vertex 3 X-coordinate {m}
    -19.0999999997709,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -24.9499995213458,       !- Vertex 4 X-coordinate {m}
    -19.0999999997709,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 45,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 58,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -13.3995460281004,       !- Vertex 1 X-coordinate {m}
    -11.5407353018466,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -13.3995460281004,       !- Vertex 2 X-coordinate {m}
    -11.5407353018466,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -24.9499995213463,       !- Vertex 3 X-coordinate {m}
    -11.540735301848,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -24.9499995213463,       !- Vertex 4 X-coordinate {m}
    -11.540735301848,        !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 46,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 57,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -13.3995460281004,       !- Vertex 1 X-coordinate {m}
    -7.70000000020862,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -13.3995460281004,       !- Vertex 2 X-coordinate {m}
    -7.70000000020862,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -13.3995460281004,       !- Vertex 3 X-coordinate {m}
    -11.5407353018466,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -13.3995460281004,       !- Vertex 4 X-coordinate {m}
    -11.5407353018466,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 47,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 56,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.11434805873362e-027,   !- Vertex 1 X-coordinate {m}
    -7.70000000021653,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    5.11434805873362e-027,   !- Vertex 2 X-coordinate {m}
    -7.70000000021653,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -13.3995460281004,       !- Vertex 3 X-coordinate {m}
    -7.70000000020862,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -13.3995460281004,       !- Vertex 4 X-coordinate {m}
    -7.70000000020862,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 48,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 55,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.70000000021653,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.70000000021653,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 49,              !- Name
    Ceiling,                 !- Surface Type
    floor,                   !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 74,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    82.3500004782337,        !- Vertex 1 X-coordinate {m}
    -72.5499999964293,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    82.3500004783105,        !- Vertex 2 X-coordinate {m}
    -57.4499999967171,       !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    81.3500004785554,        !- Vertex 3 X-coordinate {m}
    -57.4499999967171,       !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    81.3500004785554,        !- Vertex 4 X-coordinate {m}
    -56.049999999579,        !- Vertex 4 Y-coordinate {m}
    6,                       !- Vertex 4 Z-coordinate {m}
    79.5500004784805,        !- Vertex 5 X-coordinate {m}
    -56.049999999579,        !- Vertex 5 Y-coordinate {m}
    6,                       !- Vertex 5 Z-coordinate {m}
    79.5500004786542,        !- Vertex 6 X-coordinate {m}
    -41.1000000002659,       !- Vertex 6 Y-coordinate {m}
    6,                       !- Vertex 6 Z-coordinate {m}
    80.1500004787249,        !- Vertex 7 X-coordinate {m}
    -41.1000000002673,       !- Vertex 7 Y-coordinate {m}
    6,                       !- Vertex 7 Z-coordinate {m}
    80.1500004785531,        !- Vertex 8 X-coordinate {m}
    -31.2499999964247,       !- Vertex 8 Y-coordinate {m}
    6,                       !- Vertex 8 Z-coordinate {m}
    81.3500004785554,        !- Vertex 9 X-coordinate {m}
    -31.2499999964247,       !- Vertex 9 Y-coordinate {m}
    6,                       !- Vertex 9 Z-coordinate {m}
    81.3500004785554,        !- Vertex 10 X-coordinate {m}
    -26.1499999964247,       !- Vertex 10 Y-coordinate {m}
    6,                       !- Vertex 10 Z-coordinate {m}
    80.1500004785252,        !- Vertex 11 X-coordinate {m}
    -26.1499999964247,       !- Vertex 11 Y-coordinate {m}
    6,                       !- Vertex 11 Z-coordinate {m}
    80.1500004835296,        !- Vertex 12 X-coordinate {m}
    -1.34999999643489,       !- Vertex 12 Y-coordinate {m}
    6,                       !- Vertex 12 Z-coordinate {m}
    81.3500004768683,        !- Vertex 13 X-coordinate {m}
    -1.34999999667704,       !- Vertex 13 Y-coordinate {m}
    6,                       !- Vertex 13 Z-coordinate {m}
    81.3500004769717,        !- Vertex 14 X-coordinate {m}
    -0.838283978779804,      !- Vertex 14 Y-coordinate {m}
    6,                       !- Vertex 14 Z-coordinate {m}
    47.2590041496539,        !- Vertex 15 X-coordinate {m}
    -0.838283978779804,      !- Vertex 15 Y-coordinate {m}
    6,                       !- Vertex 15 Z-coordinate {m}
    47.2590041496591,        !- Vertex 16 X-coordinate {m}
    -2.75677757599624e-010,  !- Vertex 16 Y-coordinate {m}
    6,                       !- Vertex 16 Z-coordinate {m}
    0,                       !- Vertex 17 X-coordinate {m}
    0,                       !- Vertex 17 Y-coordinate {m}
    6,                       !- Vertex 17 Z-coordinate {m}
    0,                       !- Vertex 18 X-coordinate {m}
    -7.70000000021653,       !- Vertex 18 Y-coordinate {m}
    6,                       !- Vertex 18 Z-coordinate {m}
    -13.3995460281004,       !- Vertex 19 X-coordinate {m}
    -7.70000000020862,       !- Vertex 19 Y-coordinate {m}
    6,                       !- Vertex 19 Z-coordinate {m}
    -13.3995460281004,       !- Vertex 20 X-coordinate {m}
    -11.5407353018466,       !- Vertex 20 Y-coordinate {m}
    6,                       !- Vertex 20 Z-coordinate {m}
    -24.9499995213463,       !- Vertex 21 X-coordinate {m}
    -11.540735301848,        !- Vertex 21 Y-coordinate {m}
    6,                       !- Vertex 21 Z-coordinate {m}
    -24.9499995213458,       !- Vertex 22 X-coordinate {m}
    -49.0999999997709,       !- Vertex 22 Y-coordinate {m}
    6,                       !- Vertex 22 Z-coordinate {m}
    -25.4499995213975,       !- Vertex 23 X-coordinate {m}
    -49.0999999997704,       !- Vertex 23 Y-coordinate {m}
    6,                       !- Vertex 23 Z-coordinate {m}
    -25.4499995213985,       !- Vertex 24 X-coordinate {m}
    -70.7500000002664,       !- Vertex 24 Y-coordinate {m}
    6,                       !- Vertex 24 Z-coordinate {m}
    71.550000477958,         !- Vertex 25 X-coordinate {m}
    -70.7500000002771,       !- Vertex 25 Y-coordinate {m}
    6,                       !- Vertex 25 Z-coordinate {m}
    71.550000477958,         !- Vertex 26 X-coordinate {m}
    -72.5499999963604,       !- Vertex 26 Y-coordinate {m}
    6;                       !- Vertex 26 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 5,               !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 71,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.3500004769717,        !- Vertex 1 X-coordinate {m}
    -0.838283978779804,      !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    81.3500004769717,        !- Vertex 2 X-coordinate {m}
    -0.838283978779804,      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    47.2590041496539,        !- Vertex 3 X-coordinate {m}
    -0.838283978779804,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    47.2590041496539,        !- Vertex 4 X-coordinate {m}
    -0.838283978779804,      !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 6,               !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.3500004768683,        !- Vertex 1 X-coordinate {m}
    -1.34999999667704,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    81.3500004768683,        !- Vertex 2 X-coordinate {m}
    -1.34999999667704,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    81.3500004769717,        !- Vertex 3 X-coordinate {m}
    -0.838283978779804,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    81.3500004769717,        !- Vertex 4 X-coordinate {m}
    -0.838283978779804,      !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 7,               !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    80.1500004835296,        !- Vertex 1 X-coordinate {m}
    -1.34999999643489,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    80.1500004835296,        !- Vertex 2 X-coordinate {m}
    -1.34999999643489,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    81.3500004768683,        !- Vertex 3 X-coordinate {m}
    -1.34999999667704,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    81.3500004768683,        !- Vertex 4 X-coordinate {m}
    -1.34999999667704,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 8,               !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    80.1500004785252,        !- Vertex 1 X-coordinate {m}
    -26.1499999964247,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    80.1500004785252,        !- Vertex 2 X-coordinate {m}
    -26.1499999964247,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    80.1500004835296,        !- Vertex 3 X-coordinate {m}
    -1.34999999643489,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    80.1500004835296,        !- Vertex 4 X-coordinate {m}
    -1.34999999643489,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 9,               !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor1,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.3500004785554,        !- Vertex 1 X-coordinate {m}
    -26.1499999964247,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    81.3500004785554,        !- Vertex 2 X-coordinate {m}
    -26.1499999964247,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    80.1500004785252,        !- Vertex 3 X-coordinate {m}
    -26.1499999964247,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    80.1500004785252,        !- Vertex 4 X-coordinate {m}
    -26.1499999964247,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 100,             !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.3999985945201,        !- Vertex 1 X-coordinate {m}
    -70.7500000002775,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    53.3999985945201,        !- Vertex 2 X-coordinate {m}
    -70.7500000002775,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    61.1000004786532,        !- Vertex 3 X-coordinate {m}
    -70.7500000002775,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    61.1000004786532,        !- Vertex 4 X-coordinate {m}
    -70.7500000002775,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 101,             !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    46.2500004786327,        !- Vertex 1 X-coordinate {m}
    -70.7500000014016,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    46.2500004786327,        !- Vertex 2 X-coordinate {m}
    -70.7500000014016,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    53.3999985945201,        !- Vertex 3 X-coordinate {m}
    -70.7500000002775,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    53.3999985945201,        !- Vertex 4 X-coordinate {m}
    -70.7500000002775,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 102,             !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    45.2500004786327,        !- Vertex 1 X-coordinate {m}
    -70.7500000014016,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    45.2500004786327,        !- Vertex 2 X-coordinate {m}
    -70.7500000014016,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    46.2500004786327,        !- Vertex 3 X-coordinate {m}
    -70.7500000014016,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    46.2500004786327,        !- Vertex 4 X-coordinate {m}
    -70.7500000014016,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 103,             !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31.1999985945201,        !- Vertex 1 X-coordinate {m}
    -70.7500000002775,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    31.1999985945201,        !- Vertex 2 X-coordinate {m}
    -70.7500000002775,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    45.2500004786327,        !- Vertex 3 X-coordinate {m}
    -70.7500000014016,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    45.2500004786327,        !- Vertex 4 X-coordinate {m}
    -70.7500000014016,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 104,             !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4000004786537,        !- Vertex 1 X-coordinate {m}
    -70.7500000002775,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    23.4000004786537,        !- Vertex 2 X-coordinate {m}
    -70.7500000002775,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    31.1999985945201,        !- Vertex 3 X-coordinate {m}
    -70.7500000002775,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    31.1999985945201,        !- Vertex 4 X-coordinate {m}
    -70.7500000002775,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 105,             !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.2500004785927,         !- Vertex 1 X-coordinate {m}
    -70.7500000002775,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    9.2500004785927,         !- Vertex 2 X-coordinate {m}
    -70.7500000002775,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    23.4000004786537,        !- Vertex 3 X-coordinate {m}
    -70.7500000002775,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    23.4000004786537,        !- Vertex 4 X-coordinate {m}
    -70.7500000002775,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 106,             !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.2500004785927,         !- Vertex 1 X-coordinate {m}
    -70.7500000028335,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    8.2500004785927,         !- Vertex 2 X-coordinate {m}
    -70.7500000028335,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    9.2500004785927,         !- Vertex 3 X-coordinate {m}
    -70.7500000002775,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    9.2500004785927,         !- Vertex 4 X-coordinate {m}
    -70.7500000002775,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 107,             !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.2000004786537,         !- Vertex 1 X-coordinate {m}
    -70.7500000002775,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    1.2000004786537,         !- Vertex 2 X-coordinate {m}
    -70.7500000002775,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.2500004785927,         !- Vertex 3 X-coordinate {m}
    -70.7500000028335,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.2500004785927,         !- Vertex 4 X-coordinate {m}
    -70.7500000028335,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 108,             !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6.34999486213131,       !- Vertex 1 X-coordinate {m}
    -70.7500000002775,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -6.34999486213131,       !- Vertex 2 X-coordinate {m}
    -70.7500000002775,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.2000004786537,         !- Vertex 3 X-coordinate {m}
    -70.7500000002775,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.2000004786537,         !- Vertex 4 X-coordinate {m}
    -70.7500000002775,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 109,             !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.24999952134583,       !- Vertex 1 X-coordinate {m}
    -70.7500000002775,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -9.24999952134583,       !- Vertex 2 X-coordinate {m}
    -70.7500000002775,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -6.34999486213131,       !- Vertex 3 X-coordinate {m}
    -70.7500000002775,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -6.34999486213131,       !- Vertex 4 X-coordinate {m}
    -70.7500000002775,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 110,             !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10.2499995213458,       !- Vertex 1 X-coordinate {m}
    -70.7500000002775,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -10.2499995213458,       !- Vertex 2 X-coordinate {m}
    -70.7500000002775,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -9.24999952134583,       !- Vertex 3 X-coordinate {m}
    -70.7500000002775,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -9.24999952134583,       !- Vertex 4 X-coordinate {m}
    -70.7500000002775,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 111,             !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -16.3499948621313,       !- Vertex 1 X-coordinate {m}
    -70.7500000002775,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -16.3499948621313,       !- Vertex 2 X-coordinate {m}
    -70.7500000002775,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -10.2499995213458,       !- Vertex 3 X-coordinate {m}
    -70.7500000002775,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -10.2499995213458,       !- Vertex 4 X-coordinate {m}
    -70.7500000002775,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 112,             !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -25.4499995213985,       !- Vertex 1 X-coordinate {m}
    -70.7500000002664,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -25.4499995213985,       !- Vertex 2 X-coordinate {m}
    -70.7500000002664,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -16.3499948621313,       !- Vertex 3 X-coordinate {m}
    -70.7500000002775,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -16.3499948621313,       !- Vertex 4 X-coordinate {m}
    -70.7500000002775,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 113,             !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -25.4499995213985,       !- Vertex 1 X-coordinate {m}
    -66.7000000002775,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -25.4499995213985,       !- Vertex 2 X-coordinate {m}
    -66.7000000002775,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -25.4499995213985,       !- Vertex 3 X-coordinate {m}
    -70.7500000002664,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -25.4499995213985,       !- Vertex 4 X-coordinate {m}
    -70.7500000002664,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 114,             !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -25.4499995213975,       !- Vertex 1 X-coordinate {m}
    -49.0999999997704,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -25.4499995213975,       !- Vertex 2 X-coordinate {m}
    -49.0999999997704,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -25.4499995213985,       !- Vertex 3 X-coordinate {m}
    -66.7000000002775,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -25.4499995213985,       !- Vertex 4 X-coordinate {m}
    -66.7000000002775,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 115,             !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -24.9499995213458,       !- Vertex 1 X-coordinate {m}
    -49.0999999997709,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -24.9499995213458,       !- Vertex 2 X-coordinate {m}
    -49.0999999997709,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -25.4499995213975,       !- Vertex 3 X-coordinate {m}
    -49.0999999997704,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -25.4499995213975,       !- Vertex 4 X-coordinate {m}
    -49.0999999997704,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 116,             !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -24.9499995213458,       !- Vertex 1 X-coordinate {m}
    -19.0999999997709,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -24.9499995213458,       !- Vertex 2 X-coordinate {m}
    -19.0999999997709,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -24.9499995213458,       !- Vertex 3 X-coordinate {m}
    -49.0999999997709,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -24.9499995213458,       !- Vertex 4 X-coordinate {m}
    -49.0999999997709,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 117,             !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -24.9499995213463,       !- Vertex 1 X-coordinate {m}
    -11.540735301848,        !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -24.9499995213463,       !- Vertex 2 X-coordinate {m}
    -11.540735301848,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -24.9499995213458,       !- Vertex 3 X-coordinate {m}
    -19.0999999997709,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -24.9499995213458,       !- Vertex 4 X-coordinate {m}
    -19.0999999997709,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 118,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 131,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -13.3995460281004,       !- Vertex 1 X-coordinate {m}
    -11.5407353018466,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -13.3995460281004,       !- Vertex 2 X-coordinate {m}
    -11.5407353018466,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -24.9499995213463,       !- Vertex 3 X-coordinate {m}
    -11.540735301848,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -24.9499995213463,       !- Vertex 4 X-coordinate {m}
    -11.540735301848,        !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 119,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 130,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -13.3995460281004,       !- Vertex 1 X-coordinate {m}
    -7.70000000020862,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -13.3995460281004,       !- Vertex 2 X-coordinate {m}
    -7.70000000020862,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -13.3995460281004,       !- Vertex 3 X-coordinate {m}
    -11.5407353018466,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -13.3995460281004,       !- Vertex 4 X-coordinate {m}
    -11.5407353018466,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 120,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 129,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.11434805873362e-027,   !- Vertex 1 X-coordinate {m}
    -7.70000000021653,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    5.11434805873362e-027,   !- Vertex 2 X-coordinate {m}
    -7.70000000021653,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -13.3995460281004,       !- Vertex 3 X-coordinate {m}
    -7.70000000020862,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -13.3995460281004,       !- Vertex 4 X-coordinate {m}
    -7.70000000020862,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 121,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 128,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.70000000021653,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.70000000021653,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 122,             !- Name
    Roof,                    !- Surface Type
    ExtRoof,                 !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    82.3500004782337,        !- Vertex 1 X-coordinate {m}
    -72.5499999964293,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    82.3500004783105,        !- Vertex 2 X-coordinate {m}
    -57.4499999967171,       !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    81.3500004785554,        !- Vertex 3 X-coordinate {m}
    -57.4499999967171,       !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    81.3500004785554,        !- Vertex 4 X-coordinate {m}
    -56.049999999579,        !- Vertex 4 Y-coordinate {m}
    6,                       !- Vertex 4 Z-coordinate {m}
    79.5500004784805,        !- Vertex 5 X-coordinate {m}
    -56.049999999579,        !- Vertex 5 Y-coordinate {m}
    6,                       !- Vertex 5 Z-coordinate {m}
    79.5500004786542,        !- Vertex 6 X-coordinate {m}
    -41.1000000002659,       !- Vertex 6 Y-coordinate {m}
    6,                       !- Vertex 6 Z-coordinate {m}
    80.1500004787249,        !- Vertex 7 X-coordinate {m}
    -41.1000000002673,       !- Vertex 7 Y-coordinate {m}
    6,                       !- Vertex 7 Z-coordinate {m}
    80.1500004785531,        !- Vertex 8 X-coordinate {m}
    -31.2499999964247,       !- Vertex 8 Y-coordinate {m}
    6,                       !- Vertex 8 Z-coordinate {m}
    81.3500004785554,        !- Vertex 9 X-coordinate {m}
    -31.2499999964247,       !- Vertex 9 Y-coordinate {m}
    6,                       !- Vertex 9 Z-coordinate {m}
    81.3500004785554,        !- Vertex 10 X-coordinate {m}
    -26.1499999964247,       !- Vertex 10 Y-coordinate {m}
    6,                       !- Vertex 10 Z-coordinate {m}
    80.1500004785252,        !- Vertex 11 X-coordinate {m}
    -26.1499999964247,       !- Vertex 11 Y-coordinate {m}
    6,                       !- Vertex 11 Z-coordinate {m}
    80.1500004835296,        !- Vertex 12 X-coordinate {m}
    -1.34999999643489,       !- Vertex 12 Y-coordinate {m}
    6,                       !- Vertex 12 Z-coordinate {m}
    81.3500004768683,        !- Vertex 13 X-coordinate {m}
    -1.34999999667704,       !- Vertex 13 Y-coordinate {m}
    6,                       !- Vertex 13 Z-coordinate {m}
    81.3500004769717,        !- Vertex 14 X-coordinate {m}
    -0.838283978779804,      !- Vertex 14 Y-coordinate {m}
    6,                       !- Vertex 14 Z-coordinate {m}
    47.2590041496539,        !- Vertex 15 X-coordinate {m}
    -0.838283978779804,      !- Vertex 15 Y-coordinate {m}
    6,                       !- Vertex 15 Z-coordinate {m}
    47.2590041496591,        !- Vertex 16 X-coordinate {m}
    -2.75677757599624e-010,  !- Vertex 16 Y-coordinate {m}
    6,                       !- Vertex 16 Z-coordinate {m}
    0,                       !- Vertex 17 X-coordinate {m}
    0,                       !- Vertex 17 Y-coordinate {m}
    6,                       !- Vertex 17 Z-coordinate {m}
    0,                       !- Vertex 18 X-coordinate {m}
    -7.70000000021653,       !- Vertex 18 Y-coordinate {m}
    6,                       !- Vertex 18 Z-coordinate {m}
    -13.3995460281004,       !- Vertex 19 X-coordinate {m}
    -7.70000000020862,       !- Vertex 19 Y-coordinate {m}
    6,                       !- Vertex 19 Z-coordinate {m}
    -13.3995460281004,       !- Vertex 20 X-coordinate {m}
    -11.5407353018466,       !- Vertex 20 Y-coordinate {m}
    6,                       !- Vertex 20 Z-coordinate {m}
    -24.9499995213463,       !- Vertex 21 X-coordinate {m}
    -11.540735301848,        !- Vertex 21 Y-coordinate {m}
    6,                       !- Vertex 21 Z-coordinate {m}
    -24.9499995213458,       !- Vertex 22 X-coordinate {m}
    -49.0999999997709,       !- Vertex 22 Y-coordinate {m}
    6,                       !- Vertex 22 Z-coordinate {m}
    -25.4499995213975,       !- Vertex 23 X-coordinate {m}
    -49.0999999997704,       !- Vertex 23 Y-coordinate {m}
    6,                       !- Vertex 23 Z-coordinate {m}
    -25.4499995213985,       !- Vertex 24 X-coordinate {m}
    -70.7500000002664,       !- Vertex 24 Y-coordinate {m}
    6,                       !- Vertex 24 Z-coordinate {m}
    71.550000477958,         !- Vertex 25 X-coordinate {m}
    -70.7500000002771,       !- Vertex 25 Y-coordinate {m}
    6,                       !- Vertex 25 Z-coordinate {m}
    71.550000477958,         !- Vertex 26 X-coordinate {m}
    -72.5499999963604,       !- Vertex 26 Y-coordinate {m}
    6;                       !- Vertex 26 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 74,              !- Name
    Floor,                   !- Surface Type
    floor,                   !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 49,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.2590041496591,        !- Vertex 1 X-coordinate {m}
    -2.75677757599624e-010,  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    47.2590041496539,        !- Vertex 2 X-coordinate {m}
    -0.838283978779804,      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    81.3500004769717,        !- Vertex 3 X-coordinate {m}
    -0.838283978779804,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    81.3500004768683,        !- Vertex 4 X-coordinate {m}
    -1.34999999667704,       !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    80.1500004835296,        !- Vertex 5 X-coordinate {m}
    -1.34999999643489,       !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    80.1500004785252,        !- Vertex 6 X-coordinate {m}
    -26.1499999964247,       !- Vertex 6 Y-coordinate {m}
    0,                       !- Vertex 6 Z-coordinate {m}
    81.3500004785554,        !- Vertex 7 X-coordinate {m}
    -26.1499999964247,       !- Vertex 7 Y-coordinate {m}
    0,                       !- Vertex 7 Z-coordinate {m}
    81.3500004785554,        !- Vertex 8 X-coordinate {m}
    -31.2499999964247,       !- Vertex 8 Y-coordinate {m}
    0,                       !- Vertex 8 Z-coordinate {m}
    80.1500004785531,        !- Vertex 9 X-coordinate {m}
    -31.2499999964247,       !- Vertex 9 Y-coordinate {m}
    0,                       !- Vertex 9 Z-coordinate {m}
    80.1500004787249,        !- Vertex 10 X-coordinate {m}
    -41.1000000002673,       !- Vertex 10 Y-coordinate {m}
    0,                       !- Vertex 10 Z-coordinate {m}
    79.5500004786542,        !- Vertex 11 X-coordinate {m}
    -41.1000000002659,       !- Vertex 11 Y-coordinate {m}
    0,                       !- Vertex 11 Z-coordinate {m}
    79.5500004784805,        !- Vertex 12 X-coordinate {m}
    -56.049999999579,        !- Vertex 12 Y-coordinate {m}
    0,                       !- Vertex 12 Z-coordinate {m}
    81.3500004785554,        !- Vertex 13 X-coordinate {m}
    -56.049999999579,        !- Vertex 13 Y-coordinate {m}
    0,                       !- Vertex 13 Z-coordinate {m}
    81.3500004785554,        !- Vertex 14 X-coordinate {m}
    -57.4499999967171,       !- Vertex 14 Y-coordinate {m}
    0,                       !- Vertex 14 Z-coordinate {m}
    82.3500004783105,        !- Vertex 15 X-coordinate {m}
    -57.4499999967171,       !- Vertex 15 Y-coordinate {m}
    0,                       !- Vertex 15 Z-coordinate {m}
    82.3500004782337,        !- Vertex 16 X-coordinate {m}
    -72.5499999964293,       !- Vertex 16 Y-coordinate {m}
    0,                       !- Vertex 16 Z-coordinate {m}
    71.550000477958,         !- Vertex 17 X-coordinate {m}
    -72.5499999963604,       !- Vertex 17 Y-coordinate {m}
    0,                       !- Vertex 17 Z-coordinate {m}
    71.550000477958,         !- Vertex 18 X-coordinate {m}
    -70.7500000002771,       !- Vertex 18 Y-coordinate {m}
    0,                       !- Vertex 18 Z-coordinate {m}
    -25.4499995213985,       !- Vertex 19 X-coordinate {m}
    -70.7500000002664,       !- Vertex 19 Y-coordinate {m}
    0,                       !- Vertex 19 Z-coordinate {m}
    -25.4499995213975,       !- Vertex 20 X-coordinate {m}
    -49.0999999997704,       !- Vertex 20 Y-coordinate {m}
    0,                       !- Vertex 20 Z-coordinate {m}
    -24.9499995213458,       !- Vertex 21 X-coordinate {m}
    -49.0999999997709,       !- Vertex 21 Y-coordinate {m}
    0,                       !- Vertex 21 Z-coordinate {m}
    -24.9499995213463,       !- Vertex 22 X-coordinate {m}
    -11.540735301848,        !- Vertex 22 Y-coordinate {m}
    0,                       !- Vertex 22 Z-coordinate {m}
    -13.3995460281004,       !- Vertex 23 X-coordinate {m}
    -11.5407353018466,       !- Vertex 23 Y-coordinate {m}
    0,                       !- Vertex 23 Z-coordinate {m}
    -13.3995460281004,       !- Vertex 24 X-coordinate {m}
    -7.70000000020862,       !- Vertex 24 Y-coordinate {m}
    0,                       !- Vertex 24 Z-coordinate {m}
    0,                       !- Vertex 25 X-coordinate {m}
    -7.70000000021653,       !- Vertex 25 Y-coordinate {m}
    0,                       !- Vertex 25 Z-coordinate {m}
    0,                       !- Vertex 26 X-coordinate {m}
    0,                       !- Vertex 26 Y-coordinate {m}
    0;                       !- Vertex 26 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 75,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.30000047865463,        !- Vertex 1 X-coordinate {m}
    -2.62629844485586e-027,  !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    2.30000047865463,        !- Vertex 2 X-coordinate {m}
    -2.62629844485586e-027,  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.32943435431252e-070,  !- Vertex 3 X-coordinate {m}
    -2.91577700301622e-043,  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.32943435431252e-070,  !- Vertex 4 X-coordinate {m}
    -2.91577700301622e-043,  !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 76,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.2590041496591,        !- Vertex 1 X-coordinate {m}
    -2.75677757599624e-010,  !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    47.2590041496591,        !- Vertex 2 X-coordinate {m}
    -2.75677757599624e-010,  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.30000047865463,        !- Vertex 3 X-coordinate {m}
    -2.62629844485586e-027,  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.30000047865463,        !- Vertex 4 X-coordinate {m}
    -2.62629844485586e-027,  !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 77,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 145,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.2590041496539,        !- Vertex 1 X-coordinate {m}
    -0.838283978779804,      !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    47.2590041496539,        !- Vertex 2 X-coordinate {m}
    -0.838283978779804,      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    47.2590041496591,        !- Vertex 3 X-coordinate {m}
    -2.75677757599624e-010,  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    47.2590041496591,        !- Vertex 4 X-coordinate {m}
    -2.75677757599624e-010,  !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 78,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 144,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.3500004769717,        !- Vertex 1 X-coordinate {m}
    -0.838283978779804,      !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    81.3500004769717,        !- Vertex 2 X-coordinate {m}
    -0.838283978779804,      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    47.2590041496539,        !- Vertex 3 X-coordinate {m}
    -0.838283978779804,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    47.2590041496539,        !- Vertex 4 X-coordinate {m}
    -0.838283978779804,      !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 79,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.3500004768683,        !- Vertex 1 X-coordinate {m}
    -1.34999999667704,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    81.3500004768683,        !- Vertex 2 X-coordinate {m}
    -1.34999999667704,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    81.3500004769717,        !- Vertex 3 X-coordinate {m}
    -0.838283978779804,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    81.3500004769717,        !- Vertex 4 X-coordinate {m}
    -0.838283978779804,      !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 80,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    80.1500004835296,        !- Vertex 1 X-coordinate {m}
    -1.34999999643489,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    80.1500004835296,        !- Vertex 2 X-coordinate {m}
    -1.34999999643489,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    81.3500004768683,        !- Vertex 3 X-coordinate {m}
    -1.34999999667704,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    81.3500004768683,        !- Vertex 4 X-coordinate {m}
    -1.34999999667704,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 81,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    80.1500004785252,        !- Vertex 1 X-coordinate {m}
    -26.1499999964247,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    80.1500004785252,        !- Vertex 2 X-coordinate {m}
    -26.1499999964247,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    80.1500004835296,        !- Vertex 3 X-coordinate {m}
    -1.34999999643489,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    80.1500004835296,        !- Vertex 4 X-coordinate {m}
    -1.34999999643489,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 82,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.3500004785554,        !- Vertex 1 X-coordinate {m}
    -26.1499999964247,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    81.3500004785554,        !- Vertex 2 X-coordinate {m}
    -26.1499999964247,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    80.1500004785252,        !- Vertex 3 X-coordinate {m}
    -26.1499999964247,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    80.1500004785252,        !- Vertex 4 X-coordinate {m}
    -26.1499999964247,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 83,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.3500004785554,        !- Vertex 1 X-coordinate {m}
    -31.2499999964247,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    81.3500004785554,        !- Vertex 2 X-coordinate {m}
    -31.2499999964247,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    81.3500004785554,        !- Vertex 3 X-coordinate {m}
    -26.1499999964247,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    81.3500004785554,        !- Vertex 4 X-coordinate {m}
    -26.1499999964247,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 84,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    80.1500004785531,        !- Vertex 1 X-coordinate {m}
    -31.2499999964247,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    80.1500004785531,        !- Vertex 2 X-coordinate {m}
    -31.2499999964247,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    81.3500004785554,        !- Vertex 3 X-coordinate {m}
    -31.2499999964247,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    81.3500004785554,        !- Vertex 4 X-coordinate {m}
    -31.2499999964247,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 85,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    80.1500004787249,        !- Vertex 1 X-coordinate {m}
    -41.1000000002673,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    80.1500004787249,        !- Vertex 2 X-coordinate {m}
    -41.1000000002673,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    80.1500004785531,        !- Vertex 3 X-coordinate {m}
    -31.2499999964247,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    80.1500004785531,        !- Vertex 4 X-coordinate {m}
    -31.2499999964247,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 86,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.5500004786542,        !- Vertex 1 X-coordinate {m}
    -41.1000000002659,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    79.5500004786542,        !- Vertex 2 X-coordinate {m}
    -41.1000000002659,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    80.1500004787249,        !- Vertex 3 X-coordinate {m}
    -41.1000000002673,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    80.1500004787249,        !- Vertex 4 X-coordinate {m}
    -41.1000000002673,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 87,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.5500004786542,        !- Vertex 1 X-coordinate {m}
    -42.5999999998668,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    79.5500004786542,        !- Vertex 2 X-coordinate {m}
    -42.5999999998668,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    79.5500004786542,        !- Vertex 3 X-coordinate {m}
    -41.1000000002659,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    79.5500004786542,        !- Vertex 4 X-coordinate {m}
    -41.1000000002659,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 88,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.5500004784805,        !- Vertex 1 X-coordinate {m}
    -56.049999999579,        !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    79.5500004784805,        !- Vertex 2 X-coordinate {m}
    -56.049999999579,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    79.5500004786542,        !- Vertex 3 X-coordinate {m}
    -42.5999999998668,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    79.5500004786542,        !- Vertex 4 X-coordinate {m}
    -42.5999999998668,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 89,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.3500004785554,        !- Vertex 1 X-coordinate {m}
    -56.049999999579,        !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    81.3500004785554,        !- Vertex 2 X-coordinate {m}
    -56.049999999579,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    79.5500004784805,        !- Vertex 3 X-coordinate {m}
    -56.049999999579,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    79.5500004784805,        !- Vertex 4 X-coordinate {m}
    -56.049999999579,        !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 90,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.3500004785554,        !- Vertex 1 X-coordinate {m}
    -57.4499999967171,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    81.3500004785554,        !- Vertex 2 X-coordinate {m}
    -57.4499999967171,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    81.3500004785554,        !- Vertex 3 X-coordinate {m}
    -56.049999999579,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    81.3500004785554,        !- Vertex 4 X-coordinate {m}
    -56.049999999579,        !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 91,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    82.3500004783105,        !- Vertex 1 X-coordinate {m}
    -57.4499999967171,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    82.3500004783105,        !- Vertex 2 X-coordinate {m}
    -57.4499999967171,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    81.3500004785554,        !- Vertex 3 X-coordinate {m}
    -57.4499999967171,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    81.3500004785554,        !- Vertex 4 X-coordinate {m}
    -57.4499999967171,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 92,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    82.3500004783105,        !- Vertex 1 X-coordinate {m}
    -60.4999999998701,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    82.3500004783105,        !- Vertex 2 X-coordinate {m}
    -60.4999999998701,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    82.3500004783105,        !- Vertex 3 X-coordinate {m}
    -57.4499999967171,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    82.3500004783105,        !- Vertex 4 X-coordinate {m}
    -57.4499999967171,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 93,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    82.3500004782337,        !- Vertex 1 X-coordinate {m}
    -72.5499999964293,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    82.3500004782337,        !- Vertex 2 X-coordinate {m}
    -72.5499999964293,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    82.3500004783105,        !- Vertex 3 X-coordinate {m}
    -60.4999999998701,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    82.3500004783105,        !- Vertex 4 X-coordinate {m}
    -60.4999999998701,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 94,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.550000477958,         !- Vertex 1 X-coordinate {m}
    -72.5499999963604,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    71.550000477958,         !- Vertex 2 X-coordinate {m}
    -72.5499999963604,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    82.3500004782337,        !- Vertex 3 X-coordinate {m}
    -72.5499999964293,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    82.3500004782337,        !- Vertex 4 X-coordinate {m}
    -72.5499999964293,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 95,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.550000477958,         !- Vertex 1 X-coordinate {m}
    -70.7500000002771,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    71.550000477958,         !- Vertex 2 X-coordinate {m}
    -70.7500000002771,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    71.550000477958,         !- Vertex 3 X-coordinate {m}
    -72.5499999963604,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    71.550000477958,         !- Vertex 4 X-coordinate {m}
    -72.5499999963604,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 96,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    71.1000004786532,        !- Vertex 1 X-coordinate {m}
    -70.7500000002775,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    71.1000004786532,        !- Vertex 2 X-coordinate {m}
    -70.7500000002775,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    71.550000477958,         !- Vertex 3 X-coordinate {m}
    -70.7500000002771,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    71.550000477958,         !- Vertex 4 X-coordinate {m}
    -70.7500000002771,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 97,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.7500004786323,        !- Vertex 1 X-coordinate {m}
    -70.7499999997336,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    64.7500004786323,        !- Vertex 2 X-coordinate {m}
    -70.7499999997336,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    71.1000004786532,        !- Vertex 3 X-coordinate {m}
    -70.7500000002775,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    71.1000004786532,        !- Vertex 4 X-coordinate {m}
    -70.7500000002775,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 98,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.7500004786323,        !- Vertex 1 X-coordinate {m}
    -70.7500000006859,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    63.7500004786323,        !- Vertex 2 X-coordinate {m}
    -70.7500000006859,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    64.7500004786323,        !- Vertex 3 X-coordinate {m}
    -70.7499999997336,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    64.7500004786323,        !- Vertex 4 X-coordinate {m}
    -70.7499999997336,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 99,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    floor2,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    61.1000004786532,        !- Vertex 1 X-coordinate {m}
    -70.7500000002775,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    61.1000004786532,        !- Vertex 2 X-coordinate {m}
    -70.7500000002775,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    63.7500004786323,        !- Vertex 3 X-coordinate {m}
    -70.7500000006859,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    63.7500004786323,        !- Vertex 4 X-coordinate {m}
    -70.7500000006859,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 124,             !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.1500000000498,        !- Vertex 1 X-coordinate {m}
    10.2500000038837,        !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    28.1500000000498,        !- Vertex 2 X-coordinate {m}
    10.2500000038837,        !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    9.84861916859789e-028,   !- Vertex 3 X-coordinate {m}
    10.2500000038143,        !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    3.88399313886915e-038,   !- Vertex 4 X-coordinate {m}
    10.2500000038143,        !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 125,             !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.1500000000489,        !- Vertex 1 X-coordinate {m}
    5.99999999997492,        !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    28.1500000000489,        !- Vertex 2 X-coordinate {m}
    5.99999999997492,        !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    28.1500000000498,        !- Vertex 3 X-coordinate {m}
    10.2500000038837,        !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    28.1500000000498,        !- Vertex 4 X-coordinate {m}
    10.2500000038837,        !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 126,             !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.7499995214632,        !- Vertex 1 X-coordinate {m}
    5.99999999997538,        !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    25.7499995214632,        !- Vertex 2 X-coordinate {m}
    5.99999999997538,        !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    28.1500000000489,        !- Vertex 3 X-coordinate {m}
    5.99999999997492,        !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    28.1500000000489,        !- Vertex 4 X-coordinate {m}
    5.99999999997492,        !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 127,             !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.7499995214627,        !- Vertex 1 X-coordinate {m}
    2.75692357831758e-010,   !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    25.7499995214627,        !- Vertex 2 X-coordinate {m}
    2.75692357831758e-010,   !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    25.7499995214632,        !- Vertex 3 X-coordinate {m}
    5.99999999997538,        !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    25.7499995214632,        !- Vertex 4 X-coordinate {m}
    5.99999999997538,        !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 128,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 121,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.7499995214627,        !- Vertex 1 X-coordinate {m}
    -7.69999999994081,       !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    25.7499995214627,        !- Vertex 2 X-coordinate {m}
    -7.69999999994081,       !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    25.7499995214627,        !- Vertex 3 X-coordinate {m}
    2.75692357831758e-010,   !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    25.7499995214627,        !- Vertex 4 X-coordinate {m}
    2.75692357831758e-010,   !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 129,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 120,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.3504534933623,        !- Vertex 1 X-coordinate {m}
    -7.69999999993291,       !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    12.3504534933623,        !- Vertex 2 X-coordinate {m}
    -7.69999999993291,       !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    25.7499995214627,        !- Vertex 3 X-coordinate {m}
    -7.69999999994081,       !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    25.7499995214627,        !- Vertex 4 X-coordinate {m}
    -7.69999999994081,       !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 130,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 119,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.3504534933623,        !- Vertex 1 X-coordinate {m}
    -11.5407353015709,       !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    12.3504534933623,        !- Vertex 2 X-coordinate {m}
    -11.5407353015709,       !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    12.3504534933623,        !- Vertex 3 X-coordinate {m}
    -7.69999999993291,       !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    12.3504534933623,        !- Vertex 4 X-coordinate {m}
    -7.69999999993291,       !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 131,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 118,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.800000000116415,       !- Vertex 1 X-coordinate {m}
    -11.5407353015723,       !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    0.800000000116415,       !- Vertex 2 X-coordinate {m}
    -11.5407353015723,       !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    12.3504534933623,        !- Vertex 3 X-coordinate {m}
    -11.5407353015709,       !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    12.3504534933623,        !- Vertex 4 X-coordinate {m}
    -11.5407353015709,       !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 132,             !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.29999999988358,       !- Vertex 1 X-coordinate {m}
    -11.5407353015723,       !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    -1.29999999988358,       !- Vertex 2 X-coordinate {m}
    -11.5407353015723,       !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    0.800000000116415,       !- Vertex 3 X-coordinate {m}
    -11.5407353015723,       !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    0.800000000116415,       !- Vertex 4 X-coordinate {m}
    -11.5407353015723,       !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 133,             !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.29999999988358,       !- Vertex 1 X-coordinate {m}
    -4.30007582991891,       !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    -1.29999999988358,       !- Vertex 2 X-coordinate {m}
    -4.30007582991891,       !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    -1.29999999988358,       !- Vertex 3 X-coordinate {m}
    -11.5407353015723,       !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -1.29999999988358,       !- Vertex 4 X-coordinate {m}
    -11.5407353015723,       !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 134,             !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.16415435513773e-011,   !- Vertex 1 X-coordinate {m}
    -4.30007582991801,       !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    1.16415435513773e-011,   !- Vertex 2 X-coordinate {m}
    -4.30007582991801,       !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    -1.29999999988358,       !- Vertex 3 X-coordinate {m}
    -4.30007582991891,       !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    -1.29999999988358,       !- Vertex 4 X-coordinate {m}
    -4.30007582991891,       !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 135,             !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.84861916820948e-028,   !- Vertex 1 X-coordinate {m}
    10.2500000038143,        !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    9.84861916820948e-028,   !- Vertex 2 X-coordinate {m}
    10.2500000038143,        !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    1.16415435513773e-011,   !- Vertex 3 X-coordinate {m}
    -4.30007582991801,       !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    1.16415435513773e-011,   !- Vertex 4 X-coordinate {m}
    -4.30007582991801,       !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 136,             !- Name
    Roof,                    !- Surface Type
    ExtRoof,                 !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.3504534933623,        !- Vertex 1 X-coordinate {m}
    -11.5407353015709,       !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    12.3504534933623,        !- Vertex 2 X-coordinate {m}
    -7.69999999993291,       !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    25.7499995214627,        !- Vertex 3 X-coordinate {m}
    -7.69999999994081,       !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    25.7499995214632,        !- Vertex 4 X-coordinate {m}
    5.99999999997538,        !- Vertex 4 Y-coordinate {m}
    12,                      !- Vertex 4 Z-coordinate {m}
    28.1500000000489,        !- Vertex 5 X-coordinate {m}
    5.99999999997492,        !- Vertex 5 Y-coordinate {m}
    12,                      !- Vertex 5 Z-coordinate {m}
    28.1500000000498,        !- Vertex 6 X-coordinate {m}
    10.2500000038837,        !- Vertex 6 Y-coordinate {m}
    12,                      !- Vertex 6 Z-coordinate {m}
    0,                       !- Vertex 7 X-coordinate {m}
    10.2500000038143,        !- Vertex 7 Y-coordinate {m}
    12,                      !- Vertex 7 Z-coordinate {m}
    1.16415435513773e-011,   !- Vertex 8 X-coordinate {m}
    -4.30007582991801,       !- Vertex 8 Y-coordinate {m}
    12,                      !- Vertex 8 Z-coordinate {m}
    -1.29999999988358,       !- Vertex 9 X-coordinate {m}
    -4.30007582991891,       !- Vertex 9 Y-coordinate {m}
    12,                      !- Vertex 9 Z-coordinate {m}
    -1.29999999988358,       !- Vertex 10 X-coordinate {m}
    -11.5407353015723,       !- Vertex 10 Y-coordinate {m}
    12;                      !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 138,             !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.6000000003623,        !- Vertex 1 X-coordinate {m}
    2.78472998616053e-010,   !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    73.6000000003623,        !- Vertex 2 X-coordinate {m}
    2.78472998616053e-010,   !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    73.0090036711218,        !- Vertex 3 X-coordinate {m}
    -1.05051937794235e-025,  !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    73.0090036711218,        !- Vertex 4 X-coordinate {m}
    -1.05051937794235e-025,  !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 139,             !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.6000000003614,        !- Vertex 1 X-coordinate {m}
    9.74999999949756,        !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    73.6000000003614,        !- Vertex 2 X-coordinate {m}
    9.74999999949756,        !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    73.6000000003623,        !- Vertex 3 X-coordinate {m}
    2.78472998616053e-010,   !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    73.6000000003623,        !- Vertex 4 X-coordinate {m}
    2.78472998616053e-010,   !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 140,             !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.8000000000284,        !- Vertex 1 X-coordinate {m}
    9.74999999949802,        !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    77.8000000000284,        !- Vertex 2 X-coordinate {m}
    9.74999999949802,        !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    73.6000000003614,        !- Vertex 3 X-coordinate {m}
    9.74999999949756,        !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    73.6000000003614,        !- Vertex 4 X-coordinate {m}
    9.74999999949756,        !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 141,             !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.8000000000699,        !- Vertex 1 X-coordinate {m}
    10.3500000036005,        !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    77.8000000000699,        !- Vertex 2 X-coordinate {m}
    10.3500000036005,        !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    77.8000000000284,        !- Vertex 3 X-coordinate {m}
    9.74999999949802,        !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    77.8000000000284,        !- Vertex 4 X-coordinate {m}
    9.74999999949802,        !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 142,             !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    107.100000000692,        !- Vertex 1 X-coordinate {m}
    10.3500000015809,        !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    107.100000000692,        !- Vertex 2 X-coordinate {m}
    10.3500000015809,        !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    77.8000000000699,        !- Vertex 3 X-coordinate {m}
    10.3500000036005,        !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    77.8000000000699,        !- Vertex 4 X-coordinate {m}
    10.3500000036005,        !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 143,             !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    107.099999998435,        !- Vertex 1 X-coordinate {m}
    -0.838283978504127,      !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    107.099999998435,        !- Vertex 2 X-coordinate {m}
    -0.838283978504127,      !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    107.100000000692,        !- Vertex 3 X-coordinate {m}
    10.3500000015809,        !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    107.100000000692,        !- Vertex 4 X-coordinate {m}
    10.3500000015809,        !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 144,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 78,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.0090036711167,        !- Vertex 1 X-coordinate {m}
    -0.838283978504127,      !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    73.0090036711167,        !- Vertex 2 X-coordinate {m}
    -0.838283978504127,      !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    107.099999998435,        !- Vertex 3 X-coordinate {m}
    -0.838283978504127,      !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    107.099999998435,        !- Vertex 4 X-coordinate {m}
    -0.838283978504127,      !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 145,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 77,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.0090036711218,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    73.0090036711218,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    6,                       !- Vertex 2 Z-coordinate {m}
    73.0090036711167,        !- Vertex 3 X-coordinate {m}
    -0.838283978504127,      !- Vertex 3 Y-coordinate {m}
    6,                       !- Vertex 3 Z-coordinate {m}
    73.0090036711167,        !- Vertex 4 X-coordinate {m}
    -0.838283978504127,      !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 146,             !- Name
    Roof,                    !- Surface Type
    ExtRoof,                 !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    107.099999998435,        !- Vertex 1 X-coordinate {m}
    -0.838283978504127,      !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    107.100000000692,        !- Vertex 2 X-coordinate {m}
    10.3500000015809,        !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    77.8000000000699,        !- Vertex 3 X-coordinate {m}
    10.3500000036005,        !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    77.8000000000284,        !- Vertex 4 X-coordinate {m}
    9.74999999949802,        !- Vertex 4 Y-coordinate {m}
    12,                      !- Vertex 4 Z-coordinate {m}
    73.6000000003614,        !- Vertex 5 X-coordinate {m}
    9.74999999949756,        !- Vertex 5 Y-coordinate {m}
    12,                      !- Vertex 5 Z-coordinate {m}
    73.6000000003623,        !- Vertex 6 X-coordinate {m}
    2.78472998616053e-010,   !- Vertex 6 Y-coordinate {m}
    12,                      !- Vertex 6 Z-coordinate {m}
    73.0090036711218,        !- Vertex 7 X-coordinate {m}
    0,                       !- Vertex 7 Y-coordinate {m}
    12,                      !- Vertex 7 Z-coordinate {m}
    73.0090036711167,        !- Vertex 8 X-coordinate {m}
    -0.838283978504127,      !- Vertex 8 Y-coordinate {m}
    12;                      !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 50,              !- Name
    Floor,                   !- Surface Type
    floor,                   !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.1500000000498,        !- Vertex 1 X-coordinate {m}
    10.2500000038837,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    28.1500000000489,        !- Vertex 2 X-coordinate {m}
    5.99999999997492,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    25.7499995214632,        !- Vertex 3 X-coordinate {m}
    5.99999999997538,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    25.7499995214627,        !- Vertex 4 X-coordinate {m}
    -7.69999999994081,       !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    12.3504534933623,        !- Vertex 5 X-coordinate {m}
    -7.69999999993291,       !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    12.3504534933623,        !- Vertex 6 X-coordinate {m}
    -11.5407353015709,       !- Vertex 6 Y-coordinate {m}
    0,                       !- Vertex 6 Z-coordinate {m}
    -1.29999999988358,       !- Vertex 7 X-coordinate {m}
    -11.5407353015723,       !- Vertex 7 Y-coordinate {m}
    0,                       !- Vertex 7 Z-coordinate {m}
    -1.29999999988358,       !- Vertex 8 X-coordinate {m}
    -4.30007582991891,       !- Vertex 8 Y-coordinate {m}
    0,                       !- Vertex 8 Z-coordinate {m}
    1.16415435513773e-011,   !- Vertex 9 X-coordinate {m}
    -4.30007582991801,       !- Vertex 9 Y-coordinate {m}
    0,                       !- Vertex 9 Z-coordinate {m}
    9.84861916820948e-028,   !- Vertex 10 X-coordinate {m}
    10.2500000038143,        !- Vertex 10 Y-coordinate {m}
    0;                       !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 51,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.1500000000498,        !- Vertex 1 X-coordinate {m}
    10.2500000038837,        !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    28.1500000000498,        !- Vertex 2 X-coordinate {m}
    10.2500000038837,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    9.84861916859789e-028,   !- Vertex 3 X-coordinate {m}
    10.2500000038143,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    9.84861916859789e-028,   !- Vertex 4 X-coordinate {m}
    10.2500000038143,        !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 52,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    28.1500000000489,        !- Vertex 1 X-coordinate {m}
    5.99999999997492,        !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    28.1500000000489,        !- Vertex 2 X-coordinate {m}
    5.99999999997492,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    28.1500000000498,        !- Vertex 3 X-coordinate {m}
    10.2500000038837,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    28.1500000000498,        !- Vertex 4 X-coordinate {m}
    10.2500000038837,        !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 53,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.7499995214632,        !- Vertex 1 X-coordinate {m}
    5.99999999997538,        !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    25.7499995214632,        !- Vertex 2 X-coordinate {m}
    5.99999999997538,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    28.1500000000489,        !- Vertex 3 X-coordinate {m}
    5.99999999997492,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    28.1500000000489,        !- Vertex 4 X-coordinate {m}
    5.99999999997492,        !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 54,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.7499995214627,        !- Vertex 1 X-coordinate {m}
    2.75692357831758e-010,   !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    25.7499995214627,        !- Vertex 2 X-coordinate {m}
    2.75692357831758e-010,   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    25.7499995214632,        !- Vertex 3 X-coordinate {m}
    5.99999999997538,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    25.7499995214632,        !- Vertex 4 X-coordinate {m}
    5.99999999997538,        !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 55,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 48,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.7499995214627,        !- Vertex 1 X-coordinate {m}
    -7.69999999994081,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    25.7499995214627,        !- Vertex 2 X-coordinate {m}
    -7.69999999994081,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    25.7499995214627,        !- Vertex 3 X-coordinate {m}
    2.75692357831758e-010,   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    25.7499995214627,        !- Vertex 4 X-coordinate {m}
    2.75692357831758e-010,   !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 56,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 47,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.3504534933623,        !- Vertex 1 X-coordinate {m}
    -7.69999999993291,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    12.3504534933623,        !- Vertex 2 X-coordinate {m}
    -7.69999999993291,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    25.7499995214627,        !- Vertex 3 X-coordinate {m}
    -7.69999999994081,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    25.7499995214627,        !- Vertex 4 X-coordinate {m}
    -7.69999999994081,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 57,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 46,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.3504534933623,        !- Vertex 1 X-coordinate {m}
    -11.5407353015709,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    12.3504534933623,        !- Vertex 2 X-coordinate {m}
    -11.5407353015709,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.3504534933623,        !- Vertex 3 X-coordinate {m}
    -7.69999999993291,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    12.3504534933623,        !- Vertex 4 X-coordinate {m}
    -7.69999999993291,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 58,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 45,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.800000000116415,       !- Vertex 1 X-coordinate {m}
    -11.5407353015723,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    0.800000000116415,       !- Vertex 2 X-coordinate {m}
    -11.5407353015723,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    12.3504534933623,        !- Vertex 3 X-coordinate {m}
    -11.5407353015709,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    12.3504534933623,        !- Vertex 4 X-coordinate {m}
    -11.5407353015709,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 59,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.29999999988358,       !- Vertex 1 X-coordinate {m}
    -11.5407353015723,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -1.29999999988358,       !- Vertex 2 X-coordinate {m}
    -11.5407353015723,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.800000000116415,       !- Vertex 3 X-coordinate {m}
    -11.5407353015723,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.800000000116415,       !- Vertex 4 X-coordinate {m}
    -11.5407353015723,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 60,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.29999999988358,       !- Vertex 1 X-coordinate {m}
    -4.30007582991891,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    -1.29999999988358,       !- Vertex 2 X-coordinate {m}
    -4.30007582991891,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.29999999988358,       !- Vertex 3 X-coordinate {m}
    -11.5407353015723,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.29999999988358,       !- Vertex 4 X-coordinate {m}
    -11.5407353015723,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 61,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.16415435513773e-011,   !- Vertex 1 X-coordinate {m}
    -4.30007582991801,       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    1.16415435513773e-011,   !- Vertex 2 X-coordinate {m}
    -4.30007582991801,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.29999999988358,       !- Vertex 3 X-coordinate {m}
    -4.30007582991891,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.29999999988358,       !- Vertex 4 X-coordinate {m}
    -4.30007582991891,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 62,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.84861916820948e-028,   !- Vertex 1 X-coordinate {m}
    10.2500000038143,        !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    9.84861916820948e-028,   !- Vertex 2 X-coordinate {m}
    10.2500000038143,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.16415435513773e-011,   !- Vertex 3 X-coordinate {m}
    -4.30007582991801,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.16415435513773e-011,   !- Vertex 4 X-coordinate {m}
    -4.30007582991801,       !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 64,              !- Name
    Floor,                   !- Surface Type
    floor,                   !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    107.100000000692,        !- Vertex 1 X-coordinate {m}
    10.3500000015809,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    107.099999998435,        !- Vertex 2 X-coordinate {m}
    -0.838283978504127,      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    73.0090036711167,        !- Vertex 3 X-coordinate {m}
    -0.838283978504127,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    73.0090036711218,        !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    73.6000000003623,        !- Vertex 5 X-coordinate {m}
    2.78472998616053e-010,   !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    73.6000000003614,        !- Vertex 6 X-coordinate {m}
    9.74999999949756,        !- Vertex 6 Y-coordinate {m}
    0,                       !- Vertex 6 Z-coordinate {m}
    77.8000000000284,        !- Vertex 7 X-coordinate {m}
    9.74999999949802,        !- Vertex 7 Y-coordinate {m}
    0,                       !- Vertex 7 Z-coordinate {m}
    77.8000000000699,        !- Vertex 8 X-coordinate {m}
    10.3500000036005,        !- Vertex 8 Y-coordinate {m}
    0;                       !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 65,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.6000000003623,        !- Vertex 1 X-coordinate {m}
    2.78472998616053e-010,   !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    73.6000000003623,        !- Vertex 2 X-coordinate {m}
    2.78472998616053e-010,   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    73.0090036711218,        !- Vertex 3 X-coordinate {m}
    -1.05051937794235e-025,  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    73.0090036711218,        !- Vertex 4 X-coordinate {m}
    -1.05051937794235e-025,  !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 66,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.6000000003614,        !- Vertex 1 X-coordinate {m}
    9.74999999949756,        !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    73.6000000003614,        !- Vertex 2 X-coordinate {m}
    9.74999999949756,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    73.6000000003623,        !- Vertex 3 X-coordinate {m}
    2.78472998616053e-010,   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    73.6000000003623,        !- Vertex 4 X-coordinate {m}
    2.78472998616053e-010,   !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 67,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.8000000000284,        !- Vertex 1 X-coordinate {m}
    9.74999999949802,        !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    77.8000000000284,        !- Vertex 2 X-coordinate {m}
    9.74999999949802,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    73.6000000003614,        !- Vertex 3 X-coordinate {m}
    9.74999999949756,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    73.6000000003614,        !- Vertex 4 X-coordinate {m}
    9.74999999949756,        !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 68,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    77.8000000000699,        !- Vertex 1 X-coordinate {m}
    10.3500000036005,        !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    77.8000000000699,        !- Vertex 2 X-coordinate {m}
    10.3500000036005,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    77.8000000000284,        !- Vertex 3 X-coordinate {m}
    9.74999999949802,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    77.8000000000284,        !- Vertex 4 X-coordinate {m}
    9.74999999949802,        !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 69,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    107.100000000692,        !- Vertex 1 X-coordinate {m}
    10.3500000015809,        !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    107.100000000692,        !- Vertex 2 X-coordinate {m}
    10.3500000015809,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    77.8000000000699,        !- Vertex 3 X-coordinate {m}
    10.3500000036005,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    77.8000000000699,        !- Vertex 4 X-coordinate {m}
    10.3500000036005,        !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 70,              !- Name
    Wall,                    !- Surface Type
    extWall,                 !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    107.099999998435,        !- Vertex 1 X-coordinate {m}
    -0.838283978504127,      !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    107.099999998435,        !- Vertex 2 X-coordinate {m}
    -0.838283978504127,      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    107.100000000692,        !- Vertex 3 X-coordinate {m}
    10.3500000015809,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    107.100000000692,        !- Vertex 4 X-coordinate {m}
    10.3500000015809,        !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 71,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 5,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.0090036711167,        !- Vertex 1 X-coordinate {m}
    -0.838283978504127,      !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    73.0090036711167,        !- Vertex 2 X-coordinate {m}
    -0.838283978504127,      !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    107.099999998435,        !- Vertex 3 X-coordinate {m}
    -0.838283978504127,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    107.099999998435,        !- Vertex 4 X-coordinate {m}
    -0.838283978504127,      !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 72,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    unCOnd,                  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 4,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.0090036711218,        !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    6,                       !- Vertex 1 Z-coordinate {m}
    73.0090036711218,        !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    73.0090036711167,        !- Vertex 3 X-coordinate {m}
    -0.838283978504127,      !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    73.0090036711167,        !- Vertex 4 X-coordinate {m}
    -0.838283978504127,      !- Vertex 4 Y-coordinate {m}
    6;                       !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    Sub Surface 20,          !- Name
    Window,                  !- Surface Type
    ExtWindow,               !- Construction Name
    Surface 12,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    80.1500004787232,        !- Vertex 1 X-coordinate {m}
    -41.0000000002673,       !- Vertex 1 Y-coordinate {m}
    5.9,                     !- Vertex 1 Z-coordinate {m}
    80.1500004787232,        !- Vertex 2 X-coordinate {m}
    -41.0000000002673,       !- Vertex 2 Y-coordinate {m}
    0.1,                     !- Vertex 2 Z-coordinate {m}
    80.1500004785548,        !- Vertex 3 X-coordinate {m}
    -31.3499999964247,       !- Vertex 3 Y-coordinate {m}
    0.1,                     !- Vertex 3 Z-coordinate {m}
    80.1500004785548,        !- Vertex 4 X-coordinate {m}
    -31.3499999964247,       !- Vertex 4 Y-coordinate {m}
    5.9;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 19,          !- Name
    Window,                  !- Surface Type
    ExtWindow,               !- Construction Name
    Surface 15,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    79.5500004784818,        !- Vertex 1 X-coordinate {m}
    -55.949999999579,        !- Vertex 1 Y-coordinate {m}
    5.9,                     !- Vertex 1 Z-coordinate {m}
    79.5500004784818,        !- Vertex 2 X-coordinate {m}
    -55.949999999579,        !- Vertex 2 Y-coordinate {m}
    0.1,                     !- Vertex 2 Z-coordinate {m}
    79.5500004786529,        !- Vertex 3 X-coordinate {m}
    -42.6999999998668,       !- Vertex 3 Y-coordinate {m}
    0.1,                     !- Vertex 3 Z-coordinate {m}
    79.5500004786529,        !- Vertex 4 X-coordinate {m}
    -42.6999999998668,       !- Vertex 4 Y-coordinate {m}
    5.9;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 18,          !- Name
    Window,                  !- Surface Type
    ExtWindow,               !- Construction Name
    Surface 27,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    53.4999985945201,        !- Vertex 1 X-coordinate {m}
    -70.7500000002764,       !- Vertex 1 Y-coordinate {m}
    5.9,                     !- Vertex 1 Z-coordinate {m}
    53.4999985945201,        !- Vertex 2 X-coordinate {m}
    -70.7500000002785,       !- Vertex 2 Y-coordinate {m}
    0.1,                     !- Vertex 2 Z-coordinate {m}
    61.0000004786532,        !- Vertex 3 X-coordinate {m}
    -70.7500000002795,       !- Vertex 3 Y-coordinate {m}
    0.1,                     !- Vertex 3 Z-coordinate {m}
    61.0000004786532,        !- Vertex 4 X-coordinate {m}
    -70.7500000002755,       !- Vertex 4 Y-coordinate {m}
    5.9;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 17,          !- Name
    Window,                  !- Surface Type
    ExtWindow,               !- Construction Name
    Surface 28,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    46.3500004786327,        !- Vertex 1 X-coordinate {m}
    -70.7500000013859,       !- Vertex 1 Y-coordinate {m}
    5.9,                     !- Vertex 1 Z-coordinate {m}
    46.3500004786327,        !- Vertex 2 X-coordinate {m}
    -70.7500000013859,       !- Vertex 2 Y-coordinate {m}
    0.1,                     !- Vertex 2 Z-coordinate {m}
    53.2999985945201,        !- Vertex 3 X-coordinate {m}
    -70.7500000002942,       !- Vertex 3 Y-coordinate {m}
    0.1,                     !- Vertex 3 Z-coordinate {m}
    53.2999985945201,        !- Vertex 4 X-coordinate {m}
    -70.7500000002922,       !- Vertex 4 Y-coordinate {m}
    5.9;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 16,          !- Name
    Window,                  !- Surface Type
    ExtWindow,               !- Construction Name
    Surface 30,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    31.2999985945201,        !- Vertex 1 X-coordinate {m}
    -70.7500000002855,       !- Vertex 1 Y-coordinate {m}
    5.9,                     !- Vertex 1 Z-coordinate {m}
    31.2999985945201,        !- Vertex 2 X-coordinate {m}
    -70.7500000002855,       !- Vertex 2 Y-coordinate {m}
    0.1,                     !- Vertex 2 Z-coordinate {m}
    45.1500004786327,        !- Vertex 3 X-coordinate {m}
    -70.7500000013936,       !- Vertex 3 Y-coordinate {m}
    0.1,                     !- Vertex 3 Z-coordinate {m}
    45.1500004786327,        !- Vertex 4 X-coordinate {m}
    -70.7500000013936,       !- Vertex 4 Y-coordinate {m}
    5.9;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 15,          !- Name
    Window,                  !- Surface Type
    ExtWindow,               !- Construction Name
    Surface 32,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    9.3500004785927,         !- Vertex 1 X-coordinate {m}
    -70.7500000002775,       !- Vertex 1 Y-coordinate {m}
    5.9,                     !- Vertex 1 Z-coordinate {m}
    9.3500004785927,         !- Vertex 2 X-coordinate {m}
    -70.7500000002775,       !- Vertex 2 Y-coordinate {m}
    0.1,                     !- Vertex 2 Z-coordinate {m}
    23.3000004786537,        !- Vertex 3 X-coordinate {m}
    -70.7500000002775,       !- Vertex 3 Y-coordinate {m}
    0.1,                     !- Vertex 3 Z-coordinate {m}
    23.3000004786537,        !- Vertex 4 X-coordinate {m}
    -70.7500000002775,       !- Vertex 4 Y-coordinate {m}
    5.9;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 14,          !- Name
    Window,                  !- Surface Type
    ExtWindow,               !- Construction Name
    Surface 34,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.3000004786537,         !- Vertex 1 X-coordinate {m}
    -70.7500000003137,       !- Vertex 1 Y-coordinate {m}
    5.9,                     !- Vertex 1 Z-coordinate {m}
    1.3000004786537,         !- Vertex 2 X-coordinate {m}
    -70.7500000003137,       !- Vertex 2 Y-coordinate {m}
    0.1,                     !- Vertex 2 Z-coordinate {m}
    8.1500004785927,         !- Vertex 3 X-coordinate {m}
    -70.7500000027972,       !- Vertex 3 Y-coordinate {m}
    0.1,                     !- Vertex 3 Z-coordinate {m}
    8.1500004785927,         !- Vertex 4 X-coordinate {m}
    -70.7500000027972,       !- Vertex 4 Y-coordinate {m}
    5.9;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 13,          !- Name
    Window,                  !- Surface Type
    ExtWindow,               !- Construction Name
    Surface 36,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -9.10205576624903,       !- Vertex 1 X-coordinate {m}
    -70.7500000002775,       !- Vertex 1 Y-coordinate {m}
    5.8520562449032,         !- Vertex 1 Z-coordinate {m}
    -9.10205576624903,       !- Vertex 2 X-coordinate {m}
    -70.7500000002775,       !- Vertex 2 Y-coordinate {m}
    0.147943755096801,       !- Vertex 2 Z-coordinate {m}
    -6.49793861722811,       !- Vertex 3 X-coordinate {m}
    -70.7500000002775,       !- Vertex 3 Y-coordinate {m}
    0.147943755096801,       !- Vertex 3 Z-coordinate {m}
    -6.49793861722811,       !- Vertex 4 X-coordinate {m}
    -70.7500000002775,       !- Vertex 4 Y-coordinate {m}
    5.8520562449032;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 12,          !- Name
    Window,                  !- Surface Type
    ExtWindow,               !- Construction Name
    Surface 38,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -16.2499948621313,       !- Vertex 1 X-coordinate {m}
    -70.7500000002775,       !- Vertex 1 Y-coordinate {m}
    5.9,                     !- Vertex 1 Z-coordinate {m}
    -16.2499948621313,       !- Vertex 2 X-coordinate {m}
    -70.7500000002775,       !- Vertex 2 Y-coordinate {m}
    0.1,                     !- Vertex 2 Z-coordinate {m}
    -10.3499995213458,       !- Vertex 3 X-coordinate {m}
    -70.7500000002775,       !- Vertex 3 Y-coordinate {m}
    0.1,                     !- Vertex 3 Z-coordinate {m}
    -10.3499995213458,       !- Vertex 4 X-coordinate {m}
    -70.7500000002775,       !- Vertex 4 Y-coordinate {m}
    5.9;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 11,          !- Name
    Window,                  !- Surface Type
    ExtWindow,               !- Construction Name
    Surface 43,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -24.9499995213458,       !- Vertex 1 X-coordinate {m}
    -19.1999999997709,       !- Vertex 1 Y-coordinate {m}
    5.9,                     !- Vertex 1 Z-coordinate {m}
    -24.9499995213458,       !- Vertex 2 X-coordinate {m}
    -19.1999999997709,       !- Vertex 2 Y-coordinate {m}
    0.1,                     !- Vertex 2 Z-coordinate {m}
    -24.9499995213458,       !- Vertex 3 X-coordinate {m}
    -48.9999999997709,       !- Vertex 3 Y-coordinate {m}
    0.1,                     !- Vertex 3 Z-coordinate {m}
    -24.9499995213458,       !- Vertex 4 X-coordinate {m}
    -48.9999999997709,       !- Vertex 4 Y-coordinate {m}
    5.9;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 3,           !- Name
    Window,                  !- Surface Type
    ExtWindow,               !- Construction Name
    Surface 100,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    53.4999985945201,        !- Vertex 1 X-coordinate {m}
    -70.7500000002775,       !- Vertex 1 Y-coordinate {m}
    5.9,                     !- Vertex 1 Z-coordinate {m}
    53.4999985945201,        !- Vertex 2 X-coordinate {m}
    -70.7500000002775,       !- Vertex 2 Y-coordinate {m}
    0.1,                     !- Vertex 2 Z-coordinate {m}
    61.0000004786532,        !- Vertex 3 X-coordinate {m}
    -70.7500000002775,       !- Vertex 3 Y-coordinate {m}
    0.1,                     !- Vertex 3 Z-coordinate {m}
    61.0000004786532,        !- Vertex 4 X-coordinate {m}
    -70.7500000002775,       !- Vertex 4 Y-coordinate {m}
    5.9;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 2,           !- Name
    Window,                  !- Surface Type
    ExtWindow,               !- Construction Name
    Surface 101,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    46.3500004786327,        !- Vertex 1 X-coordinate {m}
    -70.7500000013859,       !- Vertex 1 Y-coordinate {m}
    5.9,                     !- Vertex 1 Z-coordinate {m}
    46.3500004786327,        !- Vertex 2 X-coordinate {m}
    -70.7500000013859,       !- Vertex 2 Y-coordinate {m}
    0.1,                     !- Vertex 2 Z-coordinate {m}
    53.2999985945201,        !- Vertex 3 X-coordinate {m}
    -70.7500000002932,       !- Vertex 3 Y-coordinate {m}
    0.1,                     !- Vertex 3 Z-coordinate {m}
    53.2999985945201,        !- Vertex 4 X-coordinate {m}
    -70.7500000002932,       !- Vertex 4 Y-coordinate {m}
    5.9;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 1,           !- Name
    Window,                  !- Surface Type
    ExtWindow,               !- Construction Name
    Surface 103,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    31.2999985945201,        !- Vertex 1 X-coordinate {m}
    -70.7500000002855,       !- Vertex 1 Y-coordinate {m}
    5.9,                     !- Vertex 1 Z-coordinate {m}
    31.2999985945201,        !- Vertex 2 X-coordinate {m}
    -70.7500000002855,       !- Vertex 2 Y-coordinate {m}
    0.1,                     !- Vertex 2 Z-coordinate {m}
    45.1500004786327,        !- Vertex 3 X-coordinate {m}
    -70.7500000013936,       !- Vertex 3 Y-coordinate {m}
    0.1,                     !- Vertex 3 Z-coordinate {m}
    45.1500004786327,        !- Vertex 4 X-coordinate {m}
    -70.7500000013936,       !- Vertex 4 Y-coordinate {m}
    5.9;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 4,           !- Name
    Window,                  !- Surface Type
    ExtWindow,               !- Construction Name
    Surface 105,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    9.3500004785927,         !- Vertex 1 X-coordinate {m}
    -70.7500000002775,       !- Vertex 1 Y-coordinate {m}
    5.9,                     !- Vertex 1 Z-coordinate {m}
    9.3500004785927,         !- Vertex 2 X-coordinate {m}
    -70.7500000002775,       !- Vertex 2 Y-coordinate {m}
    0.1,                     !- Vertex 2 Z-coordinate {m}
    23.3000004786537,        !- Vertex 3 X-coordinate {m}
    -70.7500000002775,       !- Vertex 3 Y-coordinate {m}
    0.1,                     !- Vertex 3 Z-coordinate {m}
    23.3000004786537,        !- Vertex 4 X-coordinate {m}
    -70.7500000002775,       !- Vertex 4 Y-coordinate {m}
    5.9;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 5,           !- Name
    Window,                  !- Surface Type
    ExtWindow,               !- Construction Name
    Surface 107,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.3000004786537,         !- Vertex 1 X-coordinate {m}
    -70.7500000003137,       !- Vertex 1 Y-coordinate {m}
    5.9,                     !- Vertex 1 Z-coordinate {m}
    1.3000004786537,         !- Vertex 2 X-coordinate {m}
    -70.7500000003137,       !- Vertex 2 Y-coordinate {m}
    0.1,                     !- Vertex 2 Z-coordinate {m}
    8.1500004785927,         !- Vertex 3 X-coordinate {m}
    -70.7500000027972,       !- Vertex 3 Y-coordinate {m}
    0.1,                     !- Vertex 3 Z-coordinate {m}
    8.1500004785927,         !- Vertex 4 X-coordinate {m}
    -70.7500000027972,       !- Vertex 4 Y-coordinate {m}
    5.9;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 6,           !- Name
    Window,                  !- Surface Type
    ExtWindow,               !- Construction Name
    Surface 109,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -9.14999952134583,       !- Vertex 1 X-coordinate {m}
    -70.7500000002775,       !- Vertex 1 Y-coordinate {m}
    5.9,                     !- Vertex 1 Z-coordinate {m}
    -9.14999952134583,       !- Vertex 2 X-coordinate {m}
    -70.7500000002775,       !- Vertex 2 Y-coordinate {m}
    0.1,                     !- Vertex 2 Z-coordinate {m}
    -6.44999486213131,       !- Vertex 3 X-coordinate {m}
    -70.7500000002775,       !- Vertex 3 Y-coordinate {m}
    0.1,                     !- Vertex 3 Z-coordinate {m}
    -6.44999486213131,       !- Vertex 4 X-coordinate {m}
    -70.7500000002775,       !- Vertex 4 Y-coordinate {m}
    5.9;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 7,           !- Name
    Window,                  !- Surface Type
    ExtWindow,               !- Construction Name
    Surface 111,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -16.2499948621313,       !- Vertex 1 X-coordinate {m}
    -70.7500000002775,       !- Vertex 1 Y-coordinate {m}
    5.9,                     !- Vertex 1 Z-coordinate {m}
    -16.2499948621313,       !- Vertex 2 X-coordinate {m}
    -70.7500000002775,       !- Vertex 2 Y-coordinate {m}
    0.1,                     !- Vertex 2 Z-coordinate {m}
    -10.3499995213458,       !- Vertex 3 X-coordinate {m}
    -70.7500000002775,       !- Vertex 3 Y-coordinate {m}
    0.1,                     !- Vertex 3 Z-coordinate {m}
    -10.3499995213458,       !- Vertex 4 X-coordinate {m}
    -70.7500000002775,       !- Vertex 4 Y-coordinate {m}
    5.9;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 10,          !- Name
    Window,                  !- Surface Type
    ExtWindow,               !- Construction Name
    Surface 116,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -24.9499995213458,       !- Vertex 1 X-coordinate {m}
    -19.1999999997709,       !- Vertex 1 Y-coordinate {m}
    5.9,                     !- Vertex 1 Z-coordinate {m}
    -24.9499995213458,       !- Vertex 2 X-coordinate {m}
    -19.1999999997709,       !- Vertex 2 Y-coordinate {m}
    0.1,                     !- Vertex 2 Z-coordinate {m}
    -24.9499995213458,       !- Vertex 3 X-coordinate {m}
    -48.9999999997709,       !- Vertex 3 Y-coordinate {m}
    0.1,                     !- Vertex 3 Z-coordinate {m}
    -24.9499995213458,       !- Vertex 4 X-coordinate {m}
    -48.9999999997709,       !- Vertex 4 Y-coordinate {m}
    5.9;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 9,           !- Name
    Window,                  !- Surface Type
    ExtWindow,               !- Construction Name
    Surface 85,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    80.1500004787232,        !- Vertex 1 X-coordinate {m}
    -41.0000000002673,       !- Vertex 1 Y-coordinate {m}
    5.9,                     !- Vertex 1 Z-coordinate {m}
    80.1500004787232,        !- Vertex 2 X-coordinate {m}
    -41.0000000002673,       !- Vertex 2 Y-coordinate {m}
    0.1,                     !- Vertex 2 Z-coordinate {m}
    80.1500004785548,        !- Vertex 3 X-coordinate {m}
    -31.3499999964247,       !- Vertex 3 Y-coordinate {m}
    0.1,                     !- Vertex 3 Z-coordinate {m}
    80.1500004785548,        !- Vertex 4 X-coordinate {m}
    -31.3499999964247,       !- Vertex 4 Y-coordinate {m}
    5.9;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Sub Surface 8,           !- Name
    Window,                  !- Surface Type
    ExtWindow,               !- Construction Name
    Surface 88,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    79.5500004784818,        !- Vertex 1 X-coordinate {m}
    -55.949999999579,        !- Vertex 1 Y-coordinate {m}
    5.9,                     !- Vertex 1 Z-coordinate {m}
    79.5500004784818,        !- Vertex 2 X-coordinate {m}
    -55.949999999579,        !- Vertex 2 Y-coordinate {m}
    0.1,                     !- Vertex 2 Z-coordinate {m}
    79.5500004786529,        !- Vertex 3 X-coordinate {m}
    -42.6999999998668,       !- Vertex 3 Y-coordinate {m}
    0.1,                     !- Vertex 3 Z-coordinate {m}
    79.5500004786529,        !- Vertex 4 X-coordinate {m}
    -42.6999999998668,       !- Vertex 4 Y-coordinate {m}
    5.9;                     !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

WindowProperty:FrameAndDivider,
    Window Property Frame And Divider 1,  !- Name
    0.05081016,              !- Frame Width {m}
    0.05081016,              !- Frame Outside Projection {m}
    0.05081016,              !- Frame Inside Projection {m}
    ,                        !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,                       !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    0,                       !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0,                       !- Divider Solar Absorptance
    0,                       !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0,                       !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0,                       !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0,                       !- Inside Reveal Solar Absorptance
    CurtainWall;             !- NFRC Product Type for Assembly Calculations


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
    Merged Surface 123 - Surface 63,  !- Name
    floor,                   !- Construction Name
    unCOnd,                  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    529.260173586411;        !- Surface Area {m2}

InternalMass,
    Merged Surface 137 - Surface 73,  !- Name
    floor,                   !- Construction Name
    unCOnd,                  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    372.782936099183;        !- Surface Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    People 4,                !- Name
    unCOnd,                  !- Zone or ZoneList or Space or SpaceList Name
    plant Occ,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    52.9260173586411,        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    plant Activity;          !- Activity Level Schedule Name

People,
    People 5,                !- Name
    unCOnd,                  !- Zone or ZoneList or Space or SpaceList Name
    plant Occ,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    37.2782936099183,        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    plant Activity;          !- Activity Level Schedule Name

People,
    People 6,                !- Name
    unCOnd,                  !- Zone or ZoneList or Space or SpaceList Name
    plant Occ,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    52.9260173586411,        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    plant Activity;          !- Activity Level Schedule Name

People,
    People 7,                !- Name
    unCOnd,                  !- Zone or ZoneList or Space or SpaceList Name
    plant Occ,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    37.2782936099183,        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    plant Activity;          !- Activity Level Schedule Name

People,
    People 2,                !- Name
    fala-sp-cond,            !- Zone or ZoneList or Space or SpaceList Name
    plant Occ,               !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.1,                     !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    plant Activity;          !- Activity Level Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    Lights 4,                !- Name
    unCOnd,                  !- Zone or ZoneList or Space or SpaceList Name
    plant light,             !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2646.30086793206,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable

Lights,
    Lights 5,                !- Name
    unCOnd,                  !- Zone or ZoneList or Space or SpaceList Name
    plant light,             !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1863.91468049592,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable

Lights,
    Lights 6,                !- Name
    unCOnd,                  !- Zone or ZoneList or Space or SpaceList Name
    plant light,             !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2646.30086793206,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable

Lights,
    Lights 7,                !- Name
    unCOnd,                  !- Zone or ZoneList or Space or SpaceList Name
    plant light,             !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1863.91468049592,        !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable

Lights,
    Lights 2,                !- Name
    fala-sp-cond,            !- Zone or ZoneList or Space or SpaceList Name
    plant light,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    Electric Equipment 1,    !- Name
    floor1,                  !- Zone or ZoneList or Space or SpaceList Name
    plant Mac,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    60,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ;                        !- Fraction Lost

ElectricEquipment,
    Electric Equipment 4,    !- Name
    floor2,                  !- Zone or ZoneList or Space or SpaceList Name
    plant Mac,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    60,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ;                        !- Fraction Lost

ElectricEquipment,
    Electric Equipment 5,    !- Name
    unCOnd,                  !- Zone or ZoneList or Space or SpaceList Name
    plant Equip,             !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2646.30086793206,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ;                        !- Fraction Lost

ElectricEquipment,
    Electric Equipment 6,    !- Name
    unCOnd,                  !- Zone or ZoneList or Space or SpaceList Name
    plant Equip,             !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1863.91468049592,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ;                        !- Fraction Lost

ElectricEquipment,
    Electric Equipment 7,    !- Name
    unCOnd,                  !- Zone or ZoneList or Space or SpaceList Name
    plant Equip,             !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2646.30086793206,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ;                        !- Fraction Lost

ElectricEquipment,
    Electric Equipment 8,    !- Name
    unCOnd,                  !- Zone or ZoneList or Space or SpaceList Name
    plant Equip,             !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1863.91468049592,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ;                        !- Fraction Lost

ElectricEquipment,
    Electric Equipment 2,    !- Name
    fala-sp-cond,            !- Zone or ZoneList or Space or SpaceList Name
    plant Equip,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ;                        !- Fraction Lost


!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:DESIGNFLOWRATE ===========

ZoneVentilation:DesignFlowRate,
    floor1 Ventilation per Person,  !- Name
    floor1,                  !- Zone or ZoneList or Space or SpaceList Name
    plant Occ,               !- Schedule Name
    Flow/Person,             !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.009438948864,          !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    ,                        !- Fan Total Efficiency
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    floor2 Ventilation per Person,  !- Name
    floor2,                  !- Zone or ZoneList or Space or SpaceList Name
    plant Occ,               !- Schedule Name
    Flow/Person,             !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.009438948864,          !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    ,                        !- Fan Total Efficiency
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

!
!
!
! HVACTemplate:Thermostat,
!     setpt,                   !- Name
!     plant HtgSetp,           !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     plant ClgSetp,           !- Cooling Setpoint Schedule Name
!     ;                        !- Constant Cooling Setpoint {C}
!
!
!
! HVACTemplate:Zone:VAV,
!     floor1,                  !- Zone Name
!     vav_1,                   !- Template VAV System Name
!     setpt,                   !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     1.15,                    !- Zone Heating Sizing Factor
!     1.15,                    !- Zone Cooling Sizing Factor
!     Constant,                !- Zone Minimum Air Flow Input Method
!     0.2,                     !- Constant Minimum Air Flow Fraction
!     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
!     ,                        !- Minimum Air Flow Fraction Schedule Name
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     None,                    !- Reheat Coil Type
!     ,                        !- Reheat Coil Availability Schedule Name
!     Reverse,                 !- Damper Heating Action
!     ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
!     ,                        !- Maximum Flow Fraction During Reheat
!     ,                        !- Maximum Reheat Air Temperature {C}
!     ,                        !- Design Specification Outdoor Air Object Name for Control
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30;                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:VAV,
!     floor2,                  !- Zone Name
!     vav_2,                   !- Template VAV System Name
!     setpt,                   !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     1.15,                    !- Zone Heating Sizing Factor
!     1.15,                    !- Zone Cooling Sizing Factor
!     Constant,                !- Zone Minimum Air Flow Input Method
!     0.2,                     !- Constant Minimum Air Flow Fraction
!     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
!     ,                        !- Minimum Air Flow Fraction Schedule Name
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     None,                    !- Reheat Coil Type
!     ,                        !- Reheat Coil Availability Schedule Name
!     Reverse,                 !- Damper Heating Action
!     ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
!     ,                        !- Maximum Flow Fraction During Reheat
!     ,                        !- Maximum Reheat Air Temperature {C}
!     ,                        !- Design Specification Outdoor Air Object Name for Control
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30;                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
!
!
! HVACTemplate:System:VAV,
!     vav_1,                   !- Name
!     Always On Discrete,      !- System Availability Schedule Name
!     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
!     autosize,                !- Supply Fan Minimum Flow Rate {m3/s}
!     0.7,                     !- Supply Fan Total Efficiency
!     1000,                    !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     ChilledWater,            !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     ,                        !- Cooling Coil Setpoint Schedule Name
!     12.8,                    !- Cooling Coil Design Setpoint {C}
!     None,                    !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     ,                        !- Heating Coil Setpoint Schedule Name
!     10,                      !- Heating Coil Design Setpoint {C}
!     0.8,                     !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     None,                    !- Preheat Coil Type
!     ,                        !- Preheat Coil Availability Schedule Name
!     ,                        !- Preheat Coil Setpoint Schedule Name
!     7.2,                     !- Preheat Coil Design Setpoint {C}
!     0.8,                     !- Gas Preheat Coil Efficiency
!     ,                        !- Gas Preheat Coil Parasitic Electric Load {W}
!     autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
!     autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
!     ProportionalMinimum,     !- Minimum Outdoor Air Control Type
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Upper Temperature Limit {C}
!     ,                        !- Economizer Lower Temperature Limit {C}
!     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     DrawThrough,             !- Supply Fan Placement
!     InletVaneDampers,        !- Supply Fan Part-Load Power Coefficients
!     StayOff,                 !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     None,                    !- Cooling Coil Setpoint Reset Type
!     None,                    !- Heating Coil Setpoint Reset Type
!     None,                    !- Dehumidification Control Type
!     ,                        !- Dehumidification Control Zone Name
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Setpoint {percent}
!     NonCoincident,           !- Sizing Option
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     500,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1,                       !- Return Fan Motor in Air Stream Fraction
!     InletVaneDampers;        !- Return Fan Part-Load Power Coefficients
!
! HVACTemplate:System:VAV,
!     vav_2,                   !- Name
!     Always On Discrete,      !- System Availability Schedule Name
!     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
!     autosize,                !- Supply Fan Minimum Flow Rate {m3/s}
!     0.7,                     !- Supply Fan Total Efficiency
!     1000,                    !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     ChilledWater,            !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     ,                        !- Cooling Coil Setpoint Schedule Name
!     12.8,                    !- Cooling Coil Design Setpoint {C}
!     None,                    !- Heating Coil Type
!     ,                        !- Heating Coil Availability Schedule Name
!     ,                        !- Heating Coil Setpoint Schedule Name
!     10,                      !- Heating Coil Design Setpoint {C}
!     0.8,                     !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     None,                    !- Preheat Coil Type
!     ,                        !- Preheat Coil Availability Schedule Name
!     ,                        !- Preheat Coil Setpoint Schedule Name
!     7.2,                     !- Preheat Coil Design Setpoint {C}
!     0.8,                     !- Gas Preheat Coil Efficiency
!     ,                        !- Gas Preheat Coil Parasitic Electric Load {W}
!     autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
!     autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
!     ProportionalMinimum,     !- Minimum Outdoor Air Control Type
!     ,                        !- Minimum Outdoor Air Schedule Name
!     NoEconomizer,            !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Upper Temperature Limit {C}
!     ,                        !- Economizer Lower Temperature Limit {C}
!     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     DrawThrough,             !- Supply Fan Placement
!     InletVaneDampers,        !- Supply Fan Part-Load Power Coefficients
!     StayOff,                 !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     None,                    !- Cooling Coil Setpoint Reset Type
!     None,                    !- Heating Coil Setpoint Reset Type
!     None,                    !- Dehumidification Control Type
!     ,                        !- Dehumidification Control Zone Name
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Setpoint {percent}
!     NonCoincident,           !- Sizing Option
!     No,                      !- Return Fan
!     0.7,                     !- Return Fan Total Efficiency
!     500,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1,                       !- Return Fan Motor in Air Stream Fraction
!     InletVaneDampers;        !- Return Fan Part-Load Power Coefficients
!
!
!
! HVACTemplate:Plant:ChilledWaterLoop,
!     chw_sys,                 !- Name
!     ,                        !- Pump Schedule Name
!     Intermittent,            !- Pump Control Type
!     Default,                 !- Chiller Plant Operation Scheme Type
!     ,                        !- Chiller Plant Equipment Operation Schemes Name
!     ,                        !- Chilled Water Setpoint Schedule Name
!     7,                       !- Chilled Water Design Setpoint {C}
!     VariablePrimaryNoSecondary,  !- Chilled Water Pump Configuration
!     430000,                  !- Primary Chilled Water Pump Rated Head {Pa}
!     179352,                  !- Secondary Chilled Water Pump Rated Head {Pa}
!     Default,                 !- Condenser Plant Operation Scheme Type
!     ,                        !- Condenser Equipment Operation Schemes Name
!     ,                        !- Condenser Water Temperature Control Type
!     ,                        !- Condenser Water Setpoint Schedule Name
!     32,                      !- Condenser Water Design Setpoint {C}
!     320000,                  !- Condenser Water Pump Rated Head {Pa}
!     None,                    !- Chilled Water Setpoint Reset Type
!     20,                      !- Chilled Water Setpoint at Outdoor Dry-Bulb Low {C}
!     20,                      !- Chilled Water Reset Outdoor Dry-Bulb Low {C}
!     7,                       !- Chilled Water Setpoint at Outdoor Dry-Bulb High {C}
!     32,                      !- Chilled Water Reset Outdoor Dry-Bulb High {C}
!     SinglePump,              !- Chilled Water Primary Pump Type
!     SinglePump,              !- Chilled Water Secondary Pump Type
!     SinglePump,              !- Condenser Water Pump Type
!     Yes,                     !- Chilled Water Supply Side Bypass Pipe
!     Yes,                     !- Chilled Water Demand Side Bypass Pipe
!     Yes,                     !- Condenser Water Supply Side Bypass Pipe
!     Yes,                     !- Condenser Water Demand Side Bypass Pipe
!     Water,                   !- Fluid Type
!     5,                       !- Loop Design Delta Temperature {deltaC}
!     17,                      !- Minimum Outdoor Dry Bulb Temperature {C}
!     SequentialLoad,          !- Chilled Water Load Distribution Scheme
!     SequentialLoad;          !- Condenser Water Load Distribution Scheme
!
!
!
! HVACTemplate:Plant:Chiller,
!     macChiller,              !- Name
!     ElectricCentrifugalChiller,  !- Chiller Type
!     3165000,                 !- Capacity {W}
!     6.48,                    !- Nominal COP {W/W}
!     WaterCooled,             !- Condenser Type
!     ,                        !- Priority
!     1,                       !- Sizing Factor
!     0.1,                     !- Minimum Part Load Ratio
!     1.03,                    !- Maximum Part Load Ratio
!     1,                       !- Optimum Part Load Ratio
!     0.1,                     !- Minimum Unloading Ratio
!     5;                       !- Leaving Chilled Water Lower Temperature Limit {C}
!
!
!
! HVACTemplate:Plant:Tower,
!     CT1,                     !- Name
!     TwoSpeed,                !- Tower Type
!     914000,                  !- High Speed Nominal Capacity {W}
!     autosize,                !- High Speed Fan Power {W}
!     457000,                  !- Low Speed Nominal Capacity {W}
!     autosize,                !- Low Speed Fan Power {W}
!     45700,                   !- Free Convection Capacity {W}
!     ,                        !- Priority
!     1;                       !- Sizing Factor
!
! HVACTemplate:Plant:Tower,
!     CT2,                     !- Name
!     TwoSpeed,                !- Tower Type
!     914000,                  !- High Speed Nominal Capacity {W}
!     autosize,                !- High Speed Fan Power {W}
!     457000,                  !- Low Speed Nominal Capacity {W}
!     autosize,                !- Low Speed Fan Power {W}
!     45700,                   !- Free Convection Capacity {W}
!     ,                        !- Priority
!     1;                       !- Sizing Factor
!
! HVACTemplate:Plant:Tower,
!     CT3,                     !- Name
!     TwoSpeed,                !- Tower Type
!     914000,                  !- High Speed Nominal Capacity {W}
!     autosize,                !- High Speed Fan Power {W}
!     457000,                  !- Low Speed Nominal Capacity {W}
!     autosize,                !- Low Speed Fan Power {W}
!     45700,                   !- Free Convection Capacity {W}
!     ,                        !- Priority
!     1;                       !- Sizing Factor
!
! HVACTemplate:Plant:Tower,
!     CT4,                     !- Name
!     TwoSpeed,                !- Tower Type
!     914000,                  !- High Speed Nominal Capacity {W}
!     autosize,                !- High Speed Fan Power {W}
!     457000,                  !- Low Speed Nominal Capacity {W}
!     autosize,                !- Low Speed Fan Power {W}
!     45700,                   !- Free Convection Capacity {W}
!     ,                        !- Priority
!     1;                       !- Sizing Factor
DesignSpecification:OutdoorAir,
    189.1-2009 - Office - Elec/MechRoom - CZ1-3 Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.009438948864,          !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    Design Specification Outdoor Air 1,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    SZ DSOA floor1,          !- Name
    Flow/Person,             !- Outdoor Air Method
    0.00944;                 !- Outdoor Air Flow per Person {m3/s-person}

DesignSpecification:OutdoorAir,
    SZ DSOA floor2,          !- Name
    Flow/Person,             !- Outdoor Air Method
    0.00944;                 !- Outdoor Air Flow per Person {m3/s-person}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD floor1,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD floor2,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    floor1,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA floor1,          !- Design Specification Outdoor Air Object Name
    1.15,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD floor1,         !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
    floor2,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA floor2,          !- Design Specification Outdoor Air Object Name
    1.15,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD floor2,         !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

!
! Warning:  In HVACTemplate:System:VAV "vav_1" the Heating Coil Design Setpoint is greater than the Preheat Coil Design Setpoint, but Heating Coil Type=None. Using Preheat Coil Design Setpoint for the Sizing:System Central Heating Design Supply Air Temperature.
!
! Warning:  In HVACTemplate:System:VAV "vav_1" there is no Heating Coil and no Preheat Coil. The Preheat Coil Design Setpoint will be used for the Sizing:System Central Heating Design Supply Air Temperature. This will be the inlet air temperature for sizing reheat coils.
Sizing:System,
    vav_1,                   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.2,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    7.2,                     !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

!
! Warning:  In HVACTemplate:System:VAV "vav_2" the Heating Coil Design Setpoint is greater than the Preheat Coil Design Setpoint, but Heating Coil Type=None. Using Preheat Coil Design Setpoint for the Sizing:System Central Heating Design Supply Air Temperature.
!
! Warning:  In HVACTemplate:System:VAV "vav_2" there is no Heating Coil and no Preheat Coil. The Preheat Coil Design Setpoint will be used for the Sizing:System Central Heating Design Supply Air Temperature. This will be the inlet air temperature for sizing reheat coils.
Sizing:System,
    vav_2,                   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7.2,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    7.2,                     !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
    chw_sys Chilled Water Loop,  !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    7,                       !- Design Loop Exit Temperature {C}
    5;                       !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    chw_sys Condenser Water Loop,  !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    32,                      !- Design Loop Exit Temperature {C}
    5.6;                     !- Loop Design Temperature Difference {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    floor1 Thermostat,       !- Name
    floor1,                  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    setpt Dual SP Control;   !- Control 1 Name

ZoneControl:Thermostat,
    floor2 Thermostat,       !- Name
    floor2,                  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    setpt Dual SP Control;   !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

!
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
!
ThermostatSetpoint:DualSetpoint,
    setpt Dual SP Control,   !- Name
    plant HtgSetp,           !- Heating Setpoint Temperature Schedule Name
    plant ClgSetp;           !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT ===========

AirTerminal:SingleDuct:VAV:NoReheat,
    floor1 VAV,              !- Name
    ,                        !- Availability Schedule Name
    floor1 Supply Inlet,     !- Air Outlet Node Name
    floor1 Zone Equip Inlet, !- Air Inlet Node Name
    117,                     !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    floor2 VAV,              !- Name
    ,                        !- Availability Schedule Name
    floor2 Supply Inlet,     !- Air Outlet Node Name
    floor2 Zone Equip Inlet, !- Air Inlet Node Name
    130,                     !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2;                     !- Constant Minimum Air Flow Fraction


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    floor1 ATU,              !- Name
    floor1 Supply Inlet,     !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    floor1 VAV;              !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    floor2 ATU,              !- Name
    floor2 Supply Inlet,     !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    floor2 VAV;              !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    floor1 Equipment,        !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    floor1 ATU,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    floor2 Equipment,        !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    floor2 ATU,              !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    floor1,                  !- Zone Name
    floor1 Equipment,        !- Zone Conditioning Equipment List Name
    floor1 Supply Inlet,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    floor1 Zone Air Node,    !- Zone Air Node Name
    floor1 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    floor2,                  !- Zone Name
    floor2 Equipment,        !- Zone Conditioning Equipment List Name
    floor2 Supply Inlet,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    floor2 Zone Air Node,    !- Zone Air Node Name
    floor2 Return Outlet;    !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

Fan:VariableVolume,
    vav_1 Supply Fan,        !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    300,                     !- Pressure Rise {Pa}
    117,                     !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.35071223,              !- Fan Power Coefficient 1
    0.30850535,              !- Fan Power Coefficient 2
    -0.54137364,             !- Fan Power Coefficient 3
    0.87198823,              !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    vav_1 Cooling Coil Outlet,  !- Air Inlet Node Name
    vav_1 Supply Fan Outlet; !- Air Outlet Node Name

Fan:VariableVolume,
    vav_2 Supply Fan,        !- Name
    Always On Discrete,      !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    300,                     !- Pressure Rise {Pa}
    130,                     !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.35071223,              !- Fan Power Coefficient 1
    0.30850535,              !- Fan Power Coefficient 2
    -0.54137364,             !- Fan Power Coefficient 3
    0.87198823,              !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    vav_2 Cooling Coil Outlet,  !- Air Inlet Node Name
    vav_2 Supply Fan Outlet; !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========

Coil:Cooling:Water,
    vav_1 Cooling Coil,      !- Name
    ,                        !- Availability Schedule Name
    0.113,                   !- Design Water Flow Rate {m3/s}
    117,                     !- Design Air Flow Rate {m3/s}
    7,                       !- Design Inlet Water Temperature {C}
    26,                      !- Design Inlet Air Temperature {C}
    15,                      !- Design Outlet Air Temperature {C}
    0.0125,                  !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.0105,                  !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    vav_1 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    vav_1 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    vav_1 Mixed Air Outlet,  !- Air Inlet Node Name
    vav_1 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    vav_2 Cooling Coil,      !- Name
    ,                        !- Availability Schedule Name
    0.123,                   !- Design Water Flow Rate {m3/s}
    130,                     !- Design Air Flow Rate {m3/s}
    7,                       !- Design Inlet Water Temperature {C}
    26,                      !- Design Inlet Air Temperature {C}
    15,                      !- Design Outlet Air Temperature {C}
    0.0125,                  !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.0105,                  !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    vav_2 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    vav_2 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    vav_2 Mixed Air Outlet,  !- Air Inlet Node Name
    vav_2 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========

Controller:WaterCoil,
    vav_1 Cooling Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    vav_1 Cooling Coil Outlet,  !- Sensor Node Name
    vav_1 Cooling Coil ChW Inlet,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    vav_2 Cooling Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    vav_2 Cooling Coil Outlet,  !- Sensor Node Name
    vav_2 Cooling Coil ChW Inlet,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    vav_1 OA Controller,     !- Name
    vav_1 Relief Air Outlet, !- Relief Air Outlet Node Name
    vav_1 Air Loop Inlet,    !- Return Air Node Name
    vav_1 Mixed Air Outlet,  !- Mixed Air Node Name
    vav_1 Outside Air Inlet, !- Actuator Node Name
    13.6,                    !- Minimum Outdoor Air Flow Rate {m3/s}
    50,                      !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum;     !- Minimum Limit Type

Controller:OutdoorAir,
    vav_2 OA Controller,     !- Name
    vav_2 Relief Air Outlet, !- Relief Air Outlet Node Name
    vav_2 Air Loop Inlet,    !- Return Air Node Name
    vav_2 Mixed Air Outlet,  !- Mixed Air Node Name
    vav_2 Outside Air Inlet, !- Actuator Node Name
    13.6,                    !- Minimum Outdoor Air Flow Rate {m3/s}
    50,                      !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum;     !- Minimum Limit Type


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    vav_1 Controllers,       !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    vav_1 Cooling Coil Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    vav_1 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    vav_1 OA Controller;     !- Controller 1 Name

AirLoopHVAC:ControllerList,
    vav_2 Controllers,       !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    vav_2 Cooling Coil Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    vav_2 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    vav_2 OA Controller;     !- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    vav_1,                   !- Name
    vav_1 Controllers,       !- Controller List Name
    vav_1 Availability Managers,  !- Availability Manager List Name
    79.1,                    !- Design Supply Air Flow Rate {m3/s}
    vav_1 Branches,          !- Branch List Name
    ,                        !- Connector List Name
    vav_1 Air Loop Inlet,    !- Supply Side Inlet Node Name
    vav_1 Return Air Outlet, !- Demand Side Outlet Node Name
    vav_1 Supply Path Inlet, !- Demand Side Inlet Node Names
    vav_1 Supply Fan Outlet; !- Supply Side Outlet Node Names

AirLoopHVAC,
    vav_2,                   !- Name
    vav_2 Controllers,       !- Controller List Name
    vav_2 Availability Managers,  !- Availability Manager List Name
    85.3,                    !- Design Supply Air Flow Rate {m3/s}
    vav_2 Branches,          !- Branch List Name
    ,                        !- Connector List Name
    vav_2 Air Loop Inlet,    !- Supply Side Inlet Node Name
    vav_2 Return Air Outlet, !- Demand Side Outlet Node Name
    vav_2 Supply Path Inlet, !- Demand Side Inlet Node Names
    vav_2 Supply Fan Outlet; !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    vav_1 OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    vav_1 OA Mixing Box;     !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    vav_2 OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    vav_2 OA Mixing Box;     !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    vav_1 OA System,         !- Name
    vav_1 OA System Controllers,  !- Controller List Name
    vav_1 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    vav_2 OA System,         !- Name
    vav_2 OA System Controllers,  !- Controller List Name
    vav_2 OA System Equipment;  !- Outdoor Air Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    vav_1 OA Mixing Box,     !- Name
    vav_1 Mixed Air Outlet,  !- Mixed Air Node Name
    vav_1 Outside Air Inlet, !- Outdoor Air Stream Node Name
    vav_1 Relief Air Outlet, !- Relief Air Stream Node Name
    vav_1 Air Loop Inlet;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    vav_2 OA Mixing Box,     !- Name
    vav_2 Mixed Air Outlet,  !- Mixed Air Node Name
    vav_2 Outside Air Inlet, !- Outdoor Air Stream Node Name
    vav_2 Relief Air Outlet, !- Relief Air Stream Node Name
    vav_2 Air Loop Inlet;    !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    vav_1 Zone Splitter,     !- Name
    vav_1 Supply Path Inlet, !- Inlet Node Name
    floor1 Zone Equip Inlet; !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    vav_2 Zone Splitter,     !- Name
    vav_2 Supply Path Inlet, !- Inlet Node Name
    floor2 Zone Equip Inlet; !- Outlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    vav_1 Supply Path,       !- Name
    vav_1 Supply Path Inlet, !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    vav_1 Zone Splitter;     !- Component 1 Name

AirLoopHVAC:SupplyPath,
    vav_2 Supply Path,       !- Name
    vav_2 Supply Path Inlet, !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    vav_2 Zone Splitter;     !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    vav_1 Zone Mixer,        !- Name
    vav_1 Return Air Outlet, !- Outlet Node Name
    floor1 Return Outlet;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    vav_2 Zone Mixer,        !- Name
    vav_2 Return Air Outlet, !- Outlet Node Name
    floor2 Return Outlet;    !- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    vav_1 Return Path,       !- Name
    vav_1 Return Air Outlet, !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    vav_1 Zone Mixer;        !- Component 1 Name

AirLoopHVAC:ReturnPath,
    vav_2 Return Path,       !- Name
    vav_2 Return Air Outlet, !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    vav_2 Zone Mixer;        !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    vav_1 Main Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    vav_1 OA System,         !- Component 1 Name
    vav_1 Air Loop Inlet,    !- Component 1 Inlet Node Name
    vav_1 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    vav_1 Cooling Coil,      !- Component 2 Name
    vav_1 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    vav_1 Cooling Coil Outlet,  !- Component 2 Outlet Node Name
    Fan:VariableVolume,      !- Component 3 Object Type
    vav_1 Supply Fan,        !- Component 3 Name
    vav_1 Cooling Coil Outlet,  !- Component 3 Inlet Node Name
    vav_1 Supply Fan Outlet; !- Component 3 Outlet Node Name

Branch,
    vav_1 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    vav_1 Cooling Coil,      !- Component 1 Name
    vav_1 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    vav_1 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    vav_2 Main Branch,       !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    vav_2 OA System,         !- Component 1 Name
    vav_2 Air Loop Inlet,    !- Component 1 Inlet Node Name
    vav_2 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    vav_2 Cooling Coil,      !- Component 2 Name
    vav_2 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    vav_2 Cooling Coil Outlet,  !- Component 2 Outlet Node Name
    Fan:VariableVolume,      !- Component 3 Object Type
    vav_2 Supply Fan,        !- Component 3 Name
    vav_2 Cooling Coil Outlet,  !- Component 3 Inlet Node Name
    vav_2 Supply Fan Outlet; !- Component 3 Outlet Node Name

Branch,
    vav_2 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    vav_2 Cooling Coil,      !- Component 1 Name
    vav_2 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    vav_2 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    macChiller ChW Branch,   !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    macChiller,              !- Component 1 Name
    macChiller ChW Inlet,    !- Component 1 Inlet Node Name
    macChiller ChW Outlet;   !- Component 1 Outlet Node Name

Branch,
    macChiller CndW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    macChiller,              !- Component 1 Name
    macChiller Cnd Inlet,    !- Component 1 Inlet Node Name
    macChiller Cnd Outlet;   !- Component 1 Outlet Node Name

Branch,
    CT1 CndW Branch,         !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:VariableSpeed,  !- Component 1 Object Type
    CT1,                     !- Component 1 Name
    CT1 CndW Inlet,          !- Component 1 Inlet Node Name
    CT1 CndW Outlet;         !- Component 1 Outlet Node Name

Branch,
    CT2 CndW Branch,         !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:VariableSpeed,  !- Component 1 Object Type
    CT2,                     !- Component 1 Name
    CT2 CndW Inlet,          !- Component 1 Inlet Node Name
    CT2 CndW Outlet;         !- Component 1 Outlet Node Name

Branch,
    CT3 CndW Branch,         !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:VariableSpeed,  !- Component 1 Object Type
    CT3,                     !- Component 1 Name
    CT3 CndW Inlet,          !- Component 1 Inlet Node Name
    CT3 CndW Outlet;         !- Component 1 Outlet Node Name

Branch,
    CT4 CndW Branch,         !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:VariableSpeed,  !- Component 1 Object Type
    CT4,                     !- Component 1 Name
    CT4 CndW Inlet,          !- Component 1 Inlet Node Name
    CT4 CndW Outlet;         !- Component 1 Outlet Node Name

Branch,
    chw_sys ChW Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    chw_sys ChW Supply Side Bypass Pipe,  !- Component 1 Name
    chw_sys ChW Supply Bypass Inlet,  !- Component 1 Inlet Node Name
    chw_sys ChW Supply Bypass Outlet;  !- Component 1 Outlet Node Name

Branch,
    chw_sys ChW Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    chw_sys ChW Supply Pump, !- Component 1 Name
    chw_sys ChW Supply Inlet,!- Component 1 Inlet Node Name
    chw_sys ChW Pump Outlet; !- Component 1 Outlet Node Name

Branch,
    chw_sys ChW Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    chw_sys ChW Supply Outlet Pipe,  !- Component 1 Name
    chw_sys ChW Supply Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    chw_sys ChW Supply Outlet;  !- Component 1 Outlet Node Name

Branch,
    chw_sys ChW Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    chw_sys ChW Demand Inlet Pipe,  !- Component 1 Name
    chw_sys ChW Demand Inlet,!- Component 1 Inlet Node Name
    chw_sys ChW Demand Inlet Pipe Outlet;  !- Component 1 Outlet Node Name

Branch,
    chw_sys ChW Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    chw_sys ChW Demand Side Bypass Pipe,  !- Component 1 Name
    chw_sys ChW Demand Bypass Inlet,  !- Component 1 Inlet Node Name
    chw_sys ChW Demand Bypass Outlet;  !- Component 1 Outlet Node Name

Branch,
    chw_sys ChW Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    chw_sys ChW Demand Outlet Pipe,  !- Component 1 Name
    chw_sys ChW Demand Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    chw_sys ChW Demand Outlet;  !- Component 1 Outlet Node Name

Branch,
    chw_sys CndW Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    chw_sys CndW Supply Pump,!- Component 1 Name
    chw_sys CndW Supply Inlet,  !- Component 1 Inlet Node Name
    chw_sys CndW Pump Outlet;!- Component 1 Outlet Node Name

Branch,
    chw_sys CndW Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    chw_sys CndW Supply Outlet Pipe,  !- Component 1 Name
    chw_sys CndW Supply Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    chw_sys CndW Supply Outlet;  !- Component 1 Outlet Node Name

Branch,
    chw_sys CndW Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    chw_sys CndW Supply Side Bypass Pipe,  !- Component 1 Name
    chw_sys CndW Supply Bypass Inlet,  !- Component 1 Inlet Node Name
    chw_sys CndW Supply Bypass Outlet;  !- Component 1 Outlet Node Name

Branch,
    chw_sys CndW Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    chw_sys CndW Demand Inlet Pipe,  !- Component 1 Name
    chw_sys CndW Demand Inlet,  !- Component 1 Inlet Node Name
    chw_sys CndW Demand Inlet Pipe Outlet;  !- Component 1 Outlet Node Name

Branch,
    chw_sys CndW Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    chw_sys CndW Demand Side Bypass Pipe,  !- Component 1 Name
    chw_sys CndW Demand Bypass Inlet,  !- Component 1 Inlet Node Name
    chw_sys CndW Demand Bypass Outlet;  !- Component 1 Outlet Node Name

Branch,
    chw_sys CndW Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    chw_sys CndW Demand Outlet Pipe,  !- Component 1 Name
    chw_sys CndW Demand Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    chw_sys CndW Demand Outlet;  !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    vav_1 Branches,          !- Name
    vav_1 Main Branch;       !- Branch 1 Name

BranchList,
    vav_2 Branches,          !- Name
    vav_2 Main Branch;       !- Branch 1 Name

BranchList,
    chw_sys ChW Supply Side Branches,  !- Name
    chw_sys ChW Supply Inlet Branch,  !- Branch 1 Name
    macChiller ChW Branch,   !- Branch 2 Name
    chw_sys ChW Supply Bypass Branch,  !- Branch 3 Name
    chw_sys ChW Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    chw_sys ChW Demand Side Branches,  !- Name
    chw_sys ChW Demand Inlet Branch,  !- Branch 1 Name
    vav_1 Cooling Coil ChW Branch,  !- Branch 2 Name
    vav_2 Cooling Coil ChW Branch,  !- Branch 3 Name
    chw_sys ChW Demand Bypass Branch,  !- Branch 4 Name
    chw_sys ChW Demand Outlet Branch;  !- Branch 5 Name

BranchList,
    chw_sys CndW Supply Side Branches,  !- Name
    chw_sys CndW Supply Inlet Branch,  !- Branch 1 Name
    CT1 CndW Branch,         !- Branch 2 Name
    CT2 CndW Branch,         !- Branch 3 Name
    CT3 CndW Branch,         !- Branch 4 Name
    CT4 CndW Branch,         !- Branch 5 Name
    chw_sys CndW Supply Bypass Branch,  !- Branch 6 Name
    chw_sys CndW Supply Outlet Branch;  !- Branch 7 Name

BranchList,
    chw_sys CndW Demand Side Branches,  !- Name
    chw_sys CndW Demand Inlet Branch,  !- Branch 1 Name
    macChiller CndW Branch,  !- Branch 2 Name
    chw_sys CndW Demand Bypass Branch,  !- Branch 3 Name
    chw_sys CndW Demand Outlet Branch;  !- Branch 4 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    chw_sys ChW Supply Splitter,  !- Name
    chw_sys ChW Supply Inlet Branch,  !- Inlet Branch Name
    chw_sys ChW Supply Bypass Branch,  !- Outlet Branch 1 Name
    macChiller ChW Branch;   !- Outlet Branch 2 Name

Connector:Splitter,
    chw_sys ChW Demand Splitter,  !- Name
    chw_sys ChW Demand Inlet Branch,  !- Inlet Branch Name
    chw_sys ChW Demand Bypass Branch,  !- Outlet Branch 1 Name
    vav_1 Cooling Coil ChW Branch,  !- Outlet Branch 2 Name
    vav_2 Cooling Coil ChW Branch;  !- Outlet Branch 3 Name

Connector:Splitter,
    chw_sys CndW Supply Splitter,  !- Name
    chw_sys CndW Supply Inlet Branch,  !- Inlet Branch Name
    chw_sys CndW Supply Bypass Branch,  !- Outlet Branch 1 Name
    CT1 CndW Branch,         !- Outlet Branch 2 Name
    CT2 CndW Branch,         !- Outlet Branch 3 Name
    CT3 CndW Branch,         !- Outlet Branch 4 Name
    CT4 CndW Branch;         !- Outlet Branch 5 Name

Connector:Splitter,
    chw_sys CndW Demand Splitter,  !- Name
    chw_sys CndW Demand Inlet Branch,  !- Inlet Branch Name
    chw_sys CndW Demand Bypass Branch,  !- Outlet Branch 1 Name
    macChiller CndW Branch;  !- Outlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    chw_sys ChW Supply Mixer,!- Name
    chw_sys ChW Supply Outlet Branch,  !- Outlet Branch Name
    chw_sys ChW Supply Bypass Branch,  !- Inlet Branch 1 Name
    macChiller ChW Branch;   !- Inlet Branch 2 Name

Connector:Mixer,
    chw_sys ChW Demand Mixer,!- Name
    chw_sys ChW Demand Outlet Branch,  !- Outlet Branch Name
    chw_sys ChW Demand Bypass Branch,  !- Inlet Branch 1 Name
    vav_1 Cooling Coil ChW Branch,  !- Inlet Branch 2 Name
    vav_2 Cooling Coil ChW Branch;  !- Inlet Branch 3 Name

Connector:Mixer,
    chw_sys CndW Supply Mixer,  !- Name
    chw_sys CndW Supply Outlet Branch,  !- Outlet Branch Name
    chw_sys CndW Supply Bypass Branch,  !- Inlet Branch 1 Name
    CT1 CndW Branch,         !- Inlet Branch 2 Name
    CT2 CndW Branch,         !- Inlet Branch 3 Name
    CT3 CndW Branch,         !- Inlet Branch 4 Name
    CT4 CndW Branch;         !- Inlet Branch 5 Name

Connector:Mixer,
    chw_sys CndW Demand Mixer,  !- Name
    chw_sys CndW Demand Outlet Branch,  !- Outlet Branch Name
    chw_sys CndW Demand Bypass Branch,  !- Inlet Branch 1 Name
    macChiller CndW Branch;  !- Inlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    chw_sys ChW Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    chw_sys ChW Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    chw_sys ChW Supply Mixer;!- Connector 2 Name

ConnectorList,
    chw_sys ChW Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    chw_sys ChW Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    chw_sys ChW Demand Mixer;!- Connector 2 Name

ConnectorList,
    chw_sys CndW Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    chw_sys CndW Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    chw_sys CndW Supply Mixer;  !- Connector 2 Name

ConnectorList,
    chw_sys CndW Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    chw_sys CndW Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    chw_sys CndW Demand Mixer;  !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    vav_1 Mixed Air Nodes,   !- Name
    vav_1 Cooling Coil Outlet,  !- Node 1 Name
    vav_1 Mixed Air Outlet;  !- Node 2 Name

NodeList,
    vav_2 Mixed Air Nodes,   !- Name
    vav_2 Cooling Coil Outlet,  !- Node 1 Name
    vav_2 Mixed Air Outlet;  !- Node 2 Name

NodeList,
    chw_sys ChW Supply Setpoint Nodes,  !- Name
    macChiller ChW Outlet,   !- Node 1 Name
    chw_sys ChW Supply Outlet;  !- Node 2 Name

NodeList,
    chw_sys CndW Supply Setpoint Nodes,  !- Name
    CT1 CndW Outlet,         !- Node 1 Name
    CT2 CndW Outlet,         !- Node 2 Name
    CT3 CndW Outlet,         !- Node 3 Name
    CT4 CndW Outlet,         !- Node 4 Name
    chw_sys CndW Supply Outlet;  !- Node 5 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    CT1 Cooling Tower Outdoor Air Inlet Node,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    CT2 Cooling Tower Outdoor Air Inlet Node,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    CT3 Cooling Tower Outdoor Air Inlet Node,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    CT4 Cooling Tower Outdoor Air Inlet Node,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    chw_sys Outside Air Sensor,  !- Name
    -1;                      !- Height Above Ground {m}


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    vav_1 Outside Air Inlet; !- Node or NodeList Name 1

OutdoorAir:NodeList,
    vav_2 Outside Air Inlet; !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    chw_sys ChW Supply Side Bypass Pipe,  !- Name
    chw_sys ChW Supply Bypass Inlet,  !- Inlet Node Name
    chw_sys ChW Supply Bypass Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    chw_sys ChW Supply Outlet Pipe,  !- Name
    chw_sys ChW Supply Outlet Pipe Inlet,  !- Inlet Node Name
    chw_sys ChW Supply Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    chw_sys ChW Demand Inlet Pipe,  !- Name
    chw_sys ChW Demand Inlet,!- Inlet Node Name
    chw_sys ChW Demand Inlet Pipe Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    chw_sys ChW Demand Side Bypass Pipe,  !- Name
    chw_sys ChW Demand Bypass Inlet,  !- Inlet Node Name
    chw_sys ChW Demand Bypass Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    chw_sys ChW Demand Outlet Pipe,  !- Name
    chw_sys ChW Demand Outlet Pipe Inlet,  !- Inlet Node Name
    chw_sys ChW Demand Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    chw_sys CndW Supply Outlet Pipe,  !- Name
    chw_sys CndW Supply Outlet Pipe Inlet,  !- Inlet Node Name
    chw_sys CndW Supply Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    chw_sys CndW Supply Side Bypass Pipe,  !- Name
    chw_sys CndW Supply Bypass Inlet,  !- Inlet Node Name
    chw_sys CndW Supply Bypass Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    chw_sys CndW Demand Inlet Pipe,  !- Name
    chw_sys CndW Demand Inlet,  !- Inlet Node Name
    chw_sys CndW Demand Inlet Pipe Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    chw_sys CndW Demand Side Bypass Pipe,  !- Name
    chw_sys CndW Demand Bypass Inlet,  !- Inlet Node Name
    chw_sys CndW Demand Bypass Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    chw_sys CndW Demand Outlet Pipe,  !- Name
    chw_sys CndW Demand Outlet Pipe Inlet,  !- Inlet Node Name
    chw_sys CndW Demand Outlet;  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

! Pump part load coefficients based on simple parabola to represent a generic VSD drive.
Pump:VariableSpeed,
    chw_sys ChW Supply Pump, !- Name
    chw_sys ChW Supply Inlet,!- Inlet Node Name
    chw_sys ChW Pump Outlet, !- Outlet Node Name
    0.226,                   !- Design Maximum Flow Rate {m3/s}
    430000,                  !- Design Pump Head {Pa}
    144000,                  !- Design Power Consumption {W}
    0.98,                    !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0,                     !- Coefficient 1 of the Part Load Performance Curve
    0.0,                     !- Coefficient 2 of the Part Load Performance Curve
    1.0,                     !- Coefficient 3 of the Part Load Performance Curve
    0.0,                     !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    chwpSch;                 !- Pump Flow Rate Schedule Name

! Pump part load coefficients are linear to represent condenser pumps dedicated to each chiller.
Pump:VariableSpeed,
    chw_sys CndW Supply Pump,!- Name
    chw_sys CndW Supply Inlet,  !- Inlet Node Name
    chw_sys CndW Pump Outlet,!- Outlet Node Name
    0.271,                   !- Design Maximum Flow Rate {m3/s}
    320000,                  !- Design Pump Head {Pa}
    123000,                  !- Design Power Consumption {W}
    0.98,                    !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    0,                       !- Coefficient 2 of the Part Load Performance Curve
    1,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    cwpSch;                  !- Pump Flow Rate Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: CHILLER:ELECTRIC:EIR ===========

Chiller:Electric:EIR,
    macChiller,              !- Name
    5148400,                 !- Reference Capacity {W}
    6.48,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.18283,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.25526,                 !- Reference Condenser Fluid Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19EX 5148kW/6.34COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19EX 5148kW/6.34COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19EX 5148kW/6.34COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.2,                     !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.2,                     !- Minimum Unloading Ratio
    macChiller ChW Inlet,    !- Chilled Water Inlet Node Name
    macChiller ChW Outlet,   !- Chilled Water Outlet Node Name
    macChiller Cnd Inlet,    !- Condenser Inlet Node Name
    macChiller Cnd Outlet,   !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    0,                       !- Condenser Fan Power Ratio {W/W}
    1,                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2,                       !- Leaving Chilled Water Lower Temperature Limit {C}
    NotModulated,            !- Chiller Flow Mode
    0,                       !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1;                       !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: COOLINGTOWER:VARIABLESPEED ===========

CoolingTower:VariableSpeed,
    CT1,                     !- Name
    CT1 CndW Inlet,          !- Water Inlet Node Name
    CT1 CndW Outlet,         !- Water Outlet Node Name
    YorkCalc,                !- Model Type
    ,                        !- Model Coefficient Name
    25.6,                    !- Design Inlet Air Wet-Bulb Temperature {C}
    3.9,                     !- Design Approach Temperature {deltaC}
    5.6,                     !- Design Range Temperature {deltaC}
    0.065,                   !- Design Water Flow Rate {m3/s}
    1.13,                    !- Design Air Flow Rate {m3/s}
    2200,                    !- Design Fan Power {W}
    ,                        !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
    0.2,                     !- Minimum Air Flow Rate Ratio
    0,                       !- Fraction of Tower Capacity in Free Convection Regime
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Evaporation Loss Mode
    0.2,                     !- Evaporation Loss Factor {percent/K}
    ,                        !- Drift Loss Percent {percent}
    ,                        !- Blowdown Calculation Mode
    3,                       !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Outdoor Air Inlet Node Name
    1,                       !- Number of Cells
    MinimalCell,             !- Cell Control
    0.33,                    !- Cell Minimum  Water Flow Rate Fraction
    2.5,                     !- Cell Maximum Water Flow Rate Fraction
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory

CoolingTower:VariableSpeed,
    CT2,                     !- Name
    CT2 CndW Inlet,          !- Water Inlet Node Name
    CT2 CndW Outlet,         !- Water Outlet Node Name
    YorkCalc,                !- Model Type
    ,                        !- Model Coefficient Name
    25.6,                    !- Design Inlet Air Wet-Bulb Temperature {C}
    3.9,                     !- Design Approach Temperature {deltaC}
    5.6,                     !- Design Range Temperature {deltaC}
    0.065,                   !- Design Water Flow Rate {m3/s}
    1.13,                    !- Design Air Flow Rate {m3/s}
    2200,                    !- Design Fan Power {W}
    ,                        !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
    0.2,                     !- Minimum Air Flow Rate Ratio
    0,                       !- Fraction of Tower Capacity in Free Convection Regime
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Evaporation Loss Mode
    0.2,                     !- Evaporation Loss Factor {percent/K}
    ,                        !- Drift Loss Percent {percent}
    ,                        !- Blowdown Calculation Mode
    3,                       !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Outdoor Air Inlet Node Name
    1,                       !- Number of Cells
    MinimalCell,             !- Cell Control
    0.33,                    !- Cell Minimum  Water Flow Rate Fraction
    2.5,                     !- Cell Maximum Water Flow Rate Fraction
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory

CoolingTower:VariableSpeed,
    CT3,                     !- Name
    CT3 CndW Inlet,          !- Water Inlet Node Name
    CT3 CndW Outlet,         !- Water Outlet Node Name
    YorkCalc,                !- Model Type
    ,                        !- Model Coefficient Name
    25.6,                    !- Design Inlet Air Wet-Bulb Temperature {C}
    3.9,                     !- Design Approach Temperature {deltaC}
    5.6,                     !- Design Range Temperature {deltaC}
    0.065,                   !- Design Water Flow Rate {m3/s}
    1.13,                    !- Design Air Flow Rate {m3/s}
    2200,                    !- Design Fan Power {W}
    ,                        !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
    0.2,                     !- Minimum Air Flow Rate Ratio
    0,                       !- Fraction of Tower Capacity in Free Convection Regime
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Evaporation Loss Mode
    0.2,                     !- Evaporation Loss Factor {percent/K}
    ,                        !- Drift Loss Percent {percent}
    ,                        !- Blowdown Calculation Mode
    3,                       !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Outdoor Air Inlet Node Name
    1,                       !- Number of Cells
    MinimalCell,             !- Cell Control
    0.33,                    !- Cell Minimum  Water Flow Rate Fraction
    2.5,                     !- Cell Maximum Water Flow Rate Fraction
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory

CoolingTower:VariableSpeed,
    CT4,                     !- Name
    CT4 CndW Inlet,          !- Water Inlet Node Name
    CT4 CndW Outlet,         !- Water Outlet Node Name
    YorkCalc,                !- Model Type
    ,                        !- Model Coefficient Name
    25.6,                    !- Design Inlet Air Wet-Bulb Temperature {C}
    3.9,                     !- Design Approach Temperature {deltaC}
    5.6,                     !- Design Range Temperature {deltaC}
    0.065,                   !- Design Water Flow Rate {m3/s}
    1.13,                    !- Design Air Flow Rate {m3/s}
    2200,                    !- Design Fan Power {W}
    ,                        !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
    0.2,                     !- Minimum Air Flow Rate Ratio
    0,                       !- Fraction of Tower Capacity in Free Convection Regime
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Evaporation Loss Mode
    0.2,                     !- Evaporation Loss Factor {percent/K}
    ,                        !- Drift Loss Percent {percent}
    ,                        !- Blowdown Calculation Mode
    3,                       !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Outdoor Air Inlet Node Name
    1,                       !- Number of Cells
    MinimalCell,             !- Cell Control
    0.33,                    !- Cell Minimum  Water Flow Rate Fraction
    2.5,                     !- Cell Maximum Water Flow Rate Fraction
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    chw_sys Chilled Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    chw_sys Chiller Operation,  !- Plant Equipment Operation Scheme Name
    chw_sys ChW Supply Outlet,  !- Loop Temperature Setpoint Node Name
    98,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    0.277,                   !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    105,                     !- Plant Loop Volume {m3}
    chw_sys ChW Supply Inlet,!- Plant Side Inlet Node Name
    chw_sys ChW Supply Outlet,  !- Plant Side Outlet Node Name
    chw_sys ChW Supply Side Branches,  !- Plant Side Branch List Name
    chw_sys ChW Supply Side Connectors,  !- Plant Side Connector List Name
    chw_sys ChW Demand Inlet,!- Demand Side Inlet Node Name
    chw_sys ChW Demand Outlet,  !- Demand Side Outlet Node Name
    chw_sys ChW Demand Side Branches,  !- Demand Side Branch List Name
    chw_sys ChW Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    chw_sys Availability List,  !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation


!-   ===========  ALL OBJECTS IN CLASS: CONDENSERLOOP ===========

CondenserLoop,
    chw_sys Condenser Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    chw_sys Condenser Operation,  !- Condenser Equipment Operation Scheme Name
    chw_sys CndW Supply Outlet,  !- Condenser Loop Temperature Setpoint Node Name
    80,                      !- Maximum Loop Temperature {C}
    5,                       !- Minimum Loop Temperature {C}
    0.26,                    !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    110,                     !- Condenser Loop Volume {m3}
    chw_sys CndW Supply Inlet,  !- Condenser Side Inlet Node Name
    chw_sys CndW Supply Outlet,  !- Condenser Side Outlet Node Name
    chw_sys CndW Supply Side Branches,  !- Condenser Side Branch List Name
    chw_sys CndW Supply Side Connectors,  !- Condenser Side Connector List Name
    chw_sys CndW Demand Inlet,  !- Demand Side Inlet Node Name
    chw_sys CndW Demand Outlet,  !- Demand Side Outlet Node Name
    chw_sys CndW Demand Side Branches,  !- Condenser Demand Side Branch List Name
    chw_sys CndW Demand Side Connectors,  !- Condenser Demand Side Connector List Name
    SequentialLoad;          !- Load Distribution Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    chw_sys All Chillers,    !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    macChiller;              !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTLIST ===========

CondenserEquipmentList,
    chw_sys All Condensers,  !- Name
    CoolingTower:VariableSpeed,  !- Equipment 1 Object Type
    CT1,                     !- Equipment 1 Name
    CoolingTower:VariableSpeed,  !- Equipment 2 Object Type
    CT2,                     !- Equipment 2 Name
    CoolingTower:VariableSpeed,  !- Equipment 3 Object Type
    CT3,                     !- Equipment 3 Name
    CoolingTower:VariableSpeed,  !- Equipment 4 Object Type
    CT4;                     !- Equipment 4 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

PlantEquipmentOperation:CoolingLoad,
    chw_sys Chiller Operation All Hours,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    chw_sys All Chillers;    !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    chw_sys Condenser Operation All Hours,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    chw_sys All Condensers;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    chw_sys Chiller Operation,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    chw_sys Chiller Operation All Hours,  !- Control Scheme 1 Name
    HVACTemplate-Always 1;   !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTOPERATIONSCHEMES ===========

CondenserEquipmentOperationSchemes,
    chw_sys Condenser Operation,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    chw_sys Condenser Operation All Hours,  !- Control Scheme 1 Name
    HVACTemplate-Always 1;   !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

AvailabilityManager:NightCycle,
    vav_1 Availability,      !- Name
    HVACTemplate-Always 1,   !- Applicability Schedule Name
    Always On Discrete,      !- Fan Schedule Name
    StayOff,                 !- Control Type
    0.2,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    vav_2 Availability,      !- Name
    HVACTemplate-Always 1,   !- Applicability Schedule Name
    Always On Discrete,      !- Fan Schedule Name
    StayOff,                 !- Control Type
    0.2,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:LOWTEMPERATURETURNOFF ===========

AvailabilityManager:LowTemperatureTurnOff,
    chw_sys Availability Low Temp Off,  !- Name
    chw_sys Outside Air Sensor,  !- Sensor Node Name
    17;                      !- Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    vav_1 Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    vav_1 Availability;      !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    vav_2 Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    vav_2 Availability;      !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    chw_sys Availability List,  !- Name
    AvailabilityManager:LowTemperatureTurnOff,  !- Availability Manager 1 Object Type
    chw_sys Availability Low Temp Off;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    vav_1 Cooling Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    HVACTemplate-Always 12.8,!- Schedule Name
    vav_1 Supply Fan Outlet; !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    vav_2 Cooling Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    HVACTemplate-Always 12.8,!- Schedule Name
    vav_2 Supply Fan Outlet; !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    chw_sys ChW Temp Manager,!- Name
    Temperature,             !- Control Variable
    chwSet,                  !- Schedule Name
    chw_sys ChW Supply Setpoint Nodes;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    chw_sys CndW Temp Manager,  !- Name
    Temperature,             !- Control Variable
    cwSet,                   !- Schedule Name
    chw_sys CndW Supply Setpoint Nodes;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    vav_1 Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    vav_1 Supply Fan Outlet, !- Reference Setpoint Node Name
    vav_1 Cooling Coil Outlet,  !- Fan Inlet Node Name
    vav_1 Supply Fan Outlet, !- Fan Outlet Node Name
    vav_1 Mixed Air Nodes;   !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    vav_2 Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    vav_2 Supply Fan Outlet, !- Reference Setpoint Node Name
    vav_2 Cooling Coil Outlet,  !- Fan Inlet Node Name
    vav_2 Supply Fan Outlet, !- Fan Outlet Node Name
    vav_2 Mixed Air Nodes;   !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve for open or hermetic water-cooled centrifugal chillers
! Same as DOE-2.1E HERM-CENT-EIR-FPLR (EIRPLR3) and OPEN-CENT-EIR-FPLR (EIRPLR1)
Curve:Quadratic,
    macChiller CentEIRFPLR,  !- Name
    0.105,                   !- Coefficient1 Constant
    0.409,                   !- Coefficient2 x
    0.484,                   !- Coefficient3 x**2
    0.1,                     !- Minimum Value of x
    1.03;                    !- Maximum Value of x

Curve:Quadratic,
    ElectricEIRChiller Carrier 19EX 5148kW/6.34COP/Vanes EIRFPLR,  !- Name
    1.883602E-01,            !- Coefficient1 Constant
    5.018646E-01,            !- Coefficient2 x
    3.089569E-01,            !- Coefficient3 x**2
    0.20,                    !- Minimum Value of x
    1.03;                    !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

! Cooling Capacity Function of Temperature Curve for open or hermetic water-cooled centrifugal chillers
! Same as DOE-2.1E HERM-CENT-CAP-FT (CCAPT3) and OPEN-CENT-CAP-FT (CCAPT1)
Curve:Biquadratic,
    macChiller CentCapFT,    !- Name
    1.575783,                !- Coefficient1 Constant
    0.03340085,              !- Coefficient2 x
    0.01294551,              !- Coefficient3 x**2
    0.02136229,              !- Coefficient4 y
    0.00107628,              !- Coefficient5 y**2
    0.00728729,              !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10,                      !- Maximum Value of x
    20.9,                    !- Minimum Value of y
    31.43;                   !- Maximum Value of y

! Energy Input to Cooling Output Ratio Function of Temperature Curve for open or hermetic water-cooled centrifugal chillers
! Same as DOE-2.1E HERM-CENT-EIR-FT (EIRT3) and OPEN-CENT-EIR-FT (EIRT1)
Curve:Biquadratic,
    macChiller CentEIRFT,    !- Name
    1.176153,                !- Coefficient1 Constant
    0.02944151,              !- Coefficient2 x
    0.01226585,              !- Coefficient3 x**2
    0.03542539,              !- Coefficient4 y
    0.00046638,              !- Coefficient5 y**2
    0.0045215,               !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10,                      !- Maximum Value of x
    20.9,                    !- Minimum Value of y
    31.43;                   !- Maximum Value of y

Curve:Biquadratic,
    ElectricEIRChiller Carrier 19EX 5148kW/6.34COP/Vanes CAPFT,  !- Name
    3.564454E-01,            !- Coefficient1 Constant
    2.020689E-02,            !- Coefficient2 x
    -6.286899E-03,           !- Coefficient3 x**2
    5.760425E-02,            !- Coefficient4 y
    -2.102376E-03,           !- Coefficient5 y**2
    4.126650E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

Curve:Biquadratic,
    ElectricEIRChiller Carrier 19EX 5148kW/6.34COP/Vanes EIRFT,  !- Name
    5.426449E-01,            !- Coefficient1 Constant
    3.961314E-03,            !- Coefficient2 x
    -1.195821E-04,           !- Coefficient3 x**2
    1.609421E-02,            !- Coefficient4 y
    3.089258E-04,            !- Coefficient5 y**2
    -1.129525E-03,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:PARAMETERS ===========

LifeCycleCost:Parameters,
    {bff2e369-316d-487c-82a5-aebfdbb3ad56},  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:NONRECURRINGCOST ===========

LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:USEPRICEESCALATION ===========

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- N11
    0.9553,                  !- N12
    0.9564,                  !- N13
    0.9575,                  !- N14
    0.9596,                  !- N15
    0.9618,                  !- N16
    0.9614,                  !- N17
    0.9618,                  !- N18
    0.9618,                  !- N19
    0.9593,                  !- N20
    0.9589,                  !- N21
    0.9607,                  !- N22
    0.9625,                  !- N23
    0.9650,                  !- N24
    0.9708,                  !- N25
    0.9751,                  !- N26
    0.9762,                  !- N27
    0.9766,                  !- N28
    0.9766,                  !- N29
    0.9769,                  !- N30
    0.9773;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- N11
    1.2200,                  !- N12
    1.2333,                  !- N13
    1.2566,                  !- N14
    1.2709,                  !- N15
    1.2826,                  !- N16
    1.2985,                  !- N17
    1.3102,                  !- N18
    1.3250,                  !- N19
    1.3261,                  !- N20
    1.3282,                  !- N21
    1.3324,                  !- N22
    1.3356,                  !- N23
    1.3431,                  !- N24
    1.3510,                  !- N25
    1.3568,                  !- N26
    1.3606,                  !- N27
    1.3637,                  !- N28
    1.3674,                  !- N29
    1.3706,                  !- N30
    1.3743;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- N11
    1.0861,                  !- N12
    1.1278,                  !- N13
    1.1497,                  !- N14
    1.1620,                  !- N15
    1.1743,                  !- N16
    1.1852,                  !- N17
    1.1948,                  !- N18
    1.2037,                  !- N19
    1.2071,                  !- N20
    1.2119,                  !- N21
    1.2139,                  !- N22
    1.2194,                  !- N23
    1.2276,                  !- N24
    1.2365,                  !- N25
    1.2420,                  !- N26
    1.2461,                  !- N27
    1.2509,                  !- N28
    1.2550,                  !- N29
    1.2591,                  !- N30
    1.2638;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- N11
    1.0222,                  !- N12
    1.0410,                  !- N13
    1.0610,                  !- N14
    1.0787,                  !- N15
    1.0942,                  !- N16
    1.1098,                  !- N17
    1.1220,                  !- N18
    1.1308,                  !- N19
    1.1386,                  !- N20
    1.1486,                  !- N21
    1.1619,                  !- N22
    1.1763,                  !- N23
    1.1918,                  !- N24
    1.2118,                  !- N25
    1.2284,                  !- N26
    1.2439,                  !- N27
    1.2605,                  !- N28
    1.2772,                  !- N29
    1.2938,                  !- N30
    1.3115;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- N11
    1.0148,                  !- N12
    1.0178,                  !- N13
    1.0208,                  !- N14
    1.0267,                  !- N15
    1.0297,                  !- N16
    1.0356,                  !- N17
    1.0415,                  !- N18
    1.0534,                  !- N19
    1.0564,                  !- N20
    1.0593,                  !- N21
    1.0653,                  !- N22
    1.0712,                  !- N23
    1.0742,                  !- N24
    1.0801,                  !- N25
    1.0831,                  !- N26
    1.0831,                  !- N27
    1.0861,                  !- N28
    1.0890,                  !- N29
    1.0920,                  !- N30
    1.0950;                  !- N31


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENERGYMANAGEMENTSYSTEM ===========

Output:EnergyManagementSystem,
    Verbose,                 !- Actuator Availability Dictionary Reporting
    Verbose,                 !- Internal Variable Availability Dictionary Reporting
    Verbose;                 !- EMS Runtime Language Debug Output Level


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

Output:Table:Monthly,
    Building Energy Performance - Electricity,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:Electricity,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:Electricity,       !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:Electricity,     !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:Electricity,     !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:Electricity,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:Electricity,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:Electricity,!- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:Electricity,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:Electricity,!- Variable or Meter 13 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 13
    Refrigeration:Electricity,  !- Variable or Meter 14 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Building Energy Performance - Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    InteriorEquipment:NaturalGas,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:NaturalGas,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:NaturalGas,      !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Cooling:NaturalGas,      !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    WaterSystems:NaturalGas, !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cogeneration:NaturalGas, !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
    Building Energy Performance - District Heating,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:DistrictHeating,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:DistrictHeating,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:DistrictHeating,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:DistrictHeatingWater,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:DistrictHeating,    !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:DistrictHeating,   !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:DistrictHeatingWater,  !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:DistrictHeating, !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:DistrictHeating,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:DistrictHeating,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:DistrictHeating,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:DistrictHeating,  !- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:DistrictHeating,  !- Variable or Meter 13 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
    Building Energy Performance - District Cooling,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:DistrictCooling,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:DistrictCooling,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:DistrictCooling,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:DistrictCooling,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:DistrictCooling,    !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:DistrictCooling,   !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:DistrictCooling, !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:DistrictCooling, !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:DistrictCooling,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:DistrictCooling,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:DistrictCooling,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:DistrictCooling,  !- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:DistrictCooling,  !- Variable or Meter 13 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
    Building Energy Performance - Electricity Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:Electricity,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:Electricity,     !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    Humidifier:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    HeatRecovery:Electricity,!- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    WaterSystems:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    Cogeneration:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Building Energy Performance - Natural Gas Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    NaturalGas:Facility,     !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorEquipment:NaturalGas,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorEquipment:NaturalGas,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Heating:NaturalGas,      !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Cooling:NaturalGas,      !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    WaterSystems:NaturalGas, !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cogeneration:NaturalGas, !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
    Building Energy Performance - District Heating Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    DistrictHeatingWater:Facility,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:DistrictHeating,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:DistrictHeating,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:DistrictHeating,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:DistrictHeatingWater,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:DistrictHeating,    !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:DistrictHeating,   !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:DistrictHeatingWater,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:DistrictHeating, !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:DistrictHeating,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    Humidifier:DistrictHeating,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    HeatRecovery:DistrictHeating,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    WaterSystems:DistrictHeating,  !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    Cogeneration:DistrictHeating,  !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
    Building Energy Performance - District Cooling Peak Demand,  !- Name
    2,                       !- Digits After Decimal
    DistrictCooling:Facility,!- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:DistrictCooling,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    ExteriorLights:DistrictCooling,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:DistrictCooling,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:DistrictCooling,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:DistrictCooling,    !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:DistrictCooling,   !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:DistrictCooling, !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:DistrictCooling, !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:DistrictCooling,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    Humidifier:DistrictCooling,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    HeatRecovery:DistrictCooling,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    WaterSystems:DistrictCooling,  !- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    Cogeneration:DistrictCooling,  !- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 14


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML;                    !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    0.2,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.2;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Wetbulb Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant Supply Side Inlet Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant Supply Side Outlet Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant Supply Side Cooling Demand Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant Supply Side Inlet Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Electricity Rate,!- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller COP,             !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Evaporator Inlet Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Evaporator Outlet Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Evaporator Cooling Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Evaporator Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Condenser Inlet Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Condenser Outlet Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Condenser Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Fan Electricity Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant System Cycle On Off Status,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant System Cycle On Off Status,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Pump Electricity Rate,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Pump Mass Flow Rate,     !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    chwpSch,                 !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    DistrictCooling:Facility,!- Key Name
    Timestep;                !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER:METERFILEONLY ===========

Output:Meter:MeterFileOnly,
    NaturalGas:Facility,     !- Key Name
    Daily;                   !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Electricity:Facility,    !- Key Name
    Timestep;                !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Electricity:Facility,    !- Key Name
    Daily;                   !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:FILES ===========

OutputControl:Files,
    Yes,                     !- Output CSV
    Yes,                     !- Output MTR
    Yes,                     !- Output ESO
    Yes,                     !- Output EIO
    Yes,                     !- Output Tabular
    Yes,                     !- Output SQLite
    Yes,                     !- Output JSON
    Yes,                     !- Output AUDIT
    Yes,                     !- Output Zone Sizing
    Yes,                     !- Output System Sizing
    Yes,                     !- Output DXF
    Yes,                     !- Output BND
    Yes,                     !- Output RDD
    Yes,                     !- Output MDD
    Yes,                     !- Output MTD
    Yes,                     !- Output END
    Yes,                     !- Output SHD
    Yes,                     !- Output DFS
    Yes,                     !- Output GLHE
    Yes,                     !- Output DelightIn
    Yes,                     !- Output DelightELdmp
    Yes,                     !- Output DelightDFdmp
    Yes,                     !- Output EDD
    Yes,                     !- Output DBG
    Yes,                     !- Output PerfLog
    Yes,                     !- Output SLN
    Yes,                     !- Output SCI
    Yes,                     !- Output WRL
    Yes,                     !- Output Screen
    Yes,                     !- Output ExtShd
    Yes;                     !- Output Tarcog


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:PREPROCESSORMESSAGE ===========

Output:PreprocessorMessage,
    ExpandObjects,           !- Preprocessor Name
    Warning,                 !- Error Severity
    Warning:  In HVACTemplate:System:VAV "vav_1" the Heating Coil Design,  !- Message Line 1
    Setpoint is greater than the Preheat Coil Design Setpoint,  !- Message Line 2
    but Heating Coil,        !- Message Line 3
    Type=None. Using Preheat Coil Design Setpoint for the Sizing:System Central,  !- Message Line 4
    Heating Design Supply Air Temperature.;  !- Message Line 5

Output:PreprocessorMessage,
    ExpandObjects,           !- Preprocessor Name
    Warning,                 !- Error Severity
    Warning:  In HVACTemplate:System:VAV "vav_1" there is no Heating Coil and,  !- Message Line 1
    no Preheat Coil. The Preheat Coil Design Setpoint will be used for the,  !- Message Line 2
    Sizing:System Central Heating Design Supply Air Temperature. This will be,  !- Message Line 3
    the inlet air temperature for sizing reheat coils.;  !- Message Line 4

Output:PreprocessorMessage,
    ExpandObjects,           !- Preprocessor Name
    Warning,                 !- Error Severity
    Warning:  In HVACTemplate:System:VAV "vav_2" the Heating Coil Design,  !- Message Line 1
    Setpoint is greater than the Preheat Coil Design Setpoint,  !- Message Line 2
    but Heating Coil,        !- Message Line 3
    Type=None. Using Preheat Coil Design Setpoint for the Sizing:System Central,  !- Message Line 4
    Heating Design Supply Air Temperature.;  !- Message Line 5

Output:PreprocessorMessage,
    ExpandObjects,           !- Preprocessor Name
    Warning,                 !- Error Severity
    Warning:  In HVACTemplate:System:VAV "vav_2" there is no Heating Coil and,  !- Message Line 1
    no Preheat Coil. The Preheat Coil Design Setpoint will be used for the,  !- Message Line 2
    Sizing:System Central Heating Design Supply Air Temperature. This will be,  !- Message Line 3
    the inlet air temperature for sizing reheat coils.;  !- Message Line 4

